<!DOCTYPE html><html lang="th"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>คู่มือ: ตรวจประเมินหอระบายความร้อน</title>
<meta name="description" content="คู่มือใช้งานทีละขั้นสำหรับช่างเทคนิค — ตรวจประเมินหอระบายความร้อน (Cooling Tower Audit Tool) ระดับ Free">
<meta name="author" content="อ.หนึ่ง กลับทวี / Aj. Nueng Klubtavee">
<link rel="preconnect" href="https://fonts.googleapis.com"><link href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Thai:wght@400;600;700&display=swap" rel="stylesheet">
<style>
:root{--s:1}
*{box-sizing:border-box}body{margin:0;background:#e6ebf1;font-family:'IBM Plex Sans Thai','Leelawadee UI','Noto Sans Thai',sans-serif;color:#1f2933}
.bar{position:sticky;top:0;z-index:5;display:flex;gap:12px;align-items:center;justify-content:space-between;padding:10px 16px;background:#1b3a5c;color:#fff;font-size:15px}
.bar a,.bar button{color:#fff;background:#2c5784;border:0;border-radius:6px;padding:7px 14px;font:inherit;cursor:pointer;text-decoration:none}
.deck{display:flex;flex-direction:column;align-items:center;gap:20px;padding:20px 16px 40px}
.sw{width:calc(1280px*var(--s));height:calc(720px*var(--s));flex:none}
.slide{position:relative;width:1280px;height:720px;background:#fff;overflow:hidden;transform:scale(var(--s));transform-origin:0 0;box-shadow:0 4px 18px rgba(20,40,70,.18);border-radius:4px}
.slide>*{position:absolute}
.t{overflow:visible;word-break:normal;overflow-wrap:anywhere}.t b{font-weight:700}
.i{object-fit:fill;border:1px solid #cfd8e3;border-radius:6px;background:#fff}.i.sh{box-shadow:0 3px 12px rgba(20,40,70,.16)}
.cb{border:3px solid;border-radius:6px;box-shadow:0 0 0 2px rgba(255,255,255,.85),inset 0 0 0 1px rgba(255,255,255,.6)}
.bd{border-radius:50%;color:#fff;font-weight:700;display:flex;align-items:center;justify-content:center;line-height:1}
.bd.rg{border:2px solid #fff;box-shadow:0 2px 6px rgba(0,0,0,.35)}
.tb{border-collapse:separate;border-spacing:0;table-layout:fixed;border:1px solid #d5dce6;border-radius:8px;overflow:hidden}
.tb th{background:#1b3a5c;color:#fff;font-weight:600;text-align:left;padding:0 12px;height:var(--rh)}
.tb td{padding:0 12px;height:var(--rh);border-top:1px solid #e3e8ef;vertical-align:middle;line-height:1.25}
.tb tbody tr:nth-child(even) td{background:#f4f7fb}
@media print{@page{size:1280px 720px;margin:0}body{background:#fff}.bar{display:none}.deck{padding:0;gap:0}
 .sw{width:1280px;height:720px;page-break-after:always;break-after:page}.slide{transform:none;box-shadow:none;border-radius:0}}
</style></head><body>
<div class="bar" style="flex-wrap:wrap"><span><a href="index.html">← คู่มือทั้งหมด</a> 📘 คู่มือ: <b>ตรวจประเมินหอระบายความร้อน</b> · 33 หน้า</span><span><a href="../tools/Tool_Cooling_Tower_Audit.html">เปิดเครื่องมือ</a> <button onclick="print()">พิมพ์ / PDF</button></span></div>
<main class="deck">
<div class="sw"><section class="slide" id="s1"><div class="r" style="left:0px;top:0px;width:1280px;height:720px;background:#f4f7fb;"></div><div class="r" style="left:0px;top:0px;width:560px;height:720px;background:#1b3a5c;"></div><div class="r" style="left:0px;top:0px;width:560px;height:8px;background:#e67e22;"></div><div class="t" style="left:56px;top:70px;width:470px;height:30px;font-size:18px;line-height:1.25;color:#f5b041;font-weight:700;"><span>คู่มือใช้งานเครื่องมือ · ระดับ Free</span></div><div class="t" style="left:56px;top:112px;width:470px;height:58px;font-size:40px;line-height:1.4;color:#fff;font-weight:700;"><span>ตรวจหอระบายความร้อน</span></div><div class="t" style="left:56px;top:180px;width:470px;height:29.7px;font-size:22px;line-height:1.35;color:#cfe0f5;"><span>Cooling Tower Audit Tool</span></div><div class="r" style="left:56px;top:229.7px;width:70px;height:28px;background:#27ae60;border-radius:14px;"></div><div class="t" style="left:56px;top:229.7px;width:70px;height:28px;font-size:15px;line-height:1.25;color:#fff;font-weight:700;display:flex;align-items:center;text-align:center;justify-content:center;"><span>FREE</span></div><div class="r" style="left:58px;top:288.7px;width:7px;height:7px;background:#f5b041;border-radius:4px;"></div><div class="t" style="left:76px;top:279.7px;width:450px;height:23.8px;font-size:17px;line-height:1.4;color:#e8eef6;"><span>สำหรับช่างเทคนิคที่เพิ่งเริ่มงาน — อ่านแล้วทำตามได้เอง</span></div><div class="r" style="left:58px;top:320.5px;width:7px;height:7px;background:#f5b041;border-radius:4px;"></div><div class="t" style="left:76px;top:311.5px;width:450px;height:23.8px;font-size:17px;line-height:1.4;color:#e8eef6;"><span>ใช้เวลาฝึกประมาณ 60 นาที</span></div><div class="r" style="left:58px;top:352.3px;width:7px;height:7px;background:#f5b041;border-radius:4px;"></div><div class="t" style="left:76px;top:343.3px;width:450px;height:47.6px;font-size:17px;line-height:1.4;color:#e8eef6;"><span>เคสตัวอย่าง: โรงงาน A หอ CT-101 น้ำหมุนเวียน 500 m³/h อุณหภูมิ 37 → 29 °C</span></div><div class="t" style="left:56px;top:640px;width:470px;height:24px;font-size:15px;line-height:1.25;color:#fff;font-weight:700;"><span>อ.หนึ่ง กลับทวี / Aj. Nueng Klubtavee</span></div><div class="t" style="left:56px;top:664px;width:470px;height:22px;font-size:14px;line-height:1.25;color:#9fb6d3;"><span>tripleeenergytools.com</span></div><img class="i sh" style="left:600px;top:135px;width:640px;height:450px" src="img/cooling-tower/top_1280.webp" alt="" width="640" height="450" loading="lazy" decoding="async"><div class="t" style="left:600px;top:612px;width:640px;height:24px;font-size:14px;line-height:1.25;color:#5f6b7a;text-align:center;"><span>หน้าจอเครื่องมือ — เปิดได้จากเมนู Free ของเว็บไซต์</span></div><div class="t" style="left:600px;top:638px;width:640px;height:20px;font-size:12px;line-height:1.25;color:#5f6b7a;text-align:center;"><span>รุ่นเครื่องมือ: Free commit 6cf5d83 · จับภาพ 16 พ.ย. 2569 · คู่มือ Rev00</span></div></section></div>
<div class="sw"><section class="slide" id="s2"><div class="r" style="left:0px;top:0px;width:1280px;height:78px;background:#ffffff;"></div><div class="r" style="left:0px;top:0px;width:10px;height:78px;background:#1b3a5c;"></div><div class="r" style="left:40px;top:78px;width:1200px;height:2px;background:#e3e8ef;"></div><div class="t" style="left:40px;top:16px;width:1200px;height:48px;font-size:29px;line-height:1.25;color:#1b3a5c;font-weight:700;display:flex;align-items:center;"><span>เครื่องมือนี้ตอบคำถามอะไร</span></div><div class="t" style="left:40px;top:688px;width:900px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;"><span>คู่มือใช้งาน · ตรวจประเมินหอระบายความร้อน (Cooling Tower Audit Tool) · ระดับ Free</span></div><div class="t" style="left:1040px;top:688px;width:200px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;text-align:right;justify-content:flex-end;"><span>2 / 33</span></div><table class="tb" style="left:40px;top:100px;width:1200px;font-size:17px;--rh:38.3px"><thead><tr><th style="width:552px">คำถามหน้างาน</th><th style="width:312px">ใช้แท็บไหน</th><th style="width:336px">เคสโรงงาน A ได้</th></tr></thead><tbody><tr><td>หอนี้<b>ลดอุณหภูมิน้ำได้ดีแค่ไหน</b> ผ่านเกณฑ์ไหม</td><td>ข้อมูล &amp; Overview</td><td>ประสิทธิภาพ 69.6 %</td></tr><tr><td>หอระบาย<b>ความร้อนได้เท่าไร</b></td><td>Performance &amp; NTU</td><td>4,651 kW = 1,322 ตัน</td></tr><tr><td><b>ลมกับน้ำ</b>สมดุลกันไหม ตัวหอยังดีอยู่ไหม</td><td>Performance &amp; NTU</td><td>L/G 1.21 · NTU 1.829</td></tr><tr><td><b>พัดลมและปั๊ม</b>กินไฟเท่าไรต่อความร้อนที่ระบาย</td><td>Performance &amp; NTU</td><td>0.041 kW/ตัน</td></tr><tr><td>ใช้<b>น้ำเติม</b>ปีละเท่าไร ลดได้ไหม</td><td>Water Balance</td><td>60,498 m³/ปี</td></tr><tr><td>หน้างาน<b>ต้องตรวจและจดอะไร</b> ควรทำมาตรการไหน</td><td>Field Audit &amp; ECM</td><td>รายการตรวจ + ตารางจดค่า</td></tr></tbody></table><div class="r" style="left:40px;top:630px;width:1200px;height:46px;background:#eaf3fc;border-radius:8px;"></div><div class="r" style="left:40px;top:630px;width:6px;height:46px;background:#2e86c1;"></div><div class="t" style="left:56px;top:630px;width:110px;height:46px;font-size:16px;line-height:1.25;color:#2e86c1;font-weight:700;display:flex;align-items:center;"><span>💡 เคล็ดลับ</span></div><div class="t" style="left:168px;top:640px;width:1058px;height:26px;font-size:17px;line-height:1.4;color:#1f2933;display:flex;align-items:center;"><span>กรอกแถบซ้ายให้ครบก่อน แล้วไล่แท็บจากซ้ายไปขวา กดปุ่มคำนวณของแต่ละแท็บ</span></div></section></div>
<div class="sw"><section class="slide" id="s3"><div class="r" style="left:0px;top:0px;width:1280px;height:78px;background:#ffffff;"></div><div class="r" style="left:0px;top:0px;width:10px;height:78px;background:#1b3a5c;"></div><div class="r" style="left:40px;top:78px;width:1200px;height:2px;background:#e3e8ef;"></div><div class="t" style="left:40px;top:16px;width:1200px;height:48px;font-size:29px;line-height:1.25;color:#1b3a5c;font-weight:700;display:flex;align-items:center;"><span>แผนที่หน้าจอ</span></div><div class="t" style="left:40px;top:688px;width:900px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;"><span>คู่มือใช้งาน · ตรวจประเมินหอระบายความร้อน (Cooling Tower Audit Tool) · ระดับ Free</span></div><div class="t" style="left:1040px;top:688px;width:200px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;text-align:right;justify-content:flex-end;"><span>3 / 33</span></div><img class="i sh" style="left:40px;top:96px;width:742px;height:521.7px" src="img/cooling-tower/map_1484.webp" alt="" width="742" height="522" loading="lazy" decoding="async"><div class="cb" style="left:390.2px;top:100.8px;width:297.5px;height:24px;border-color:#d35400"></div><div class="bd rg" style="left:376.2px;top:96px;width:28px;height:28px;background:#d35400;font-size:15px">1</div><div class="cb" style="left:694.5px;top:100.2px;width:72px;height:25.1px;border-color:#c0392b"></div><div class="bd rg" style="left:680.5px;top:96px;width:28px;height:28px;background:#c0392b;font-size:15px">2</div><div class="cb" style="left:37px;top:126.6px;width:748px;height:30.1px;border-color:#1f5fbf"></div><div class="bd rg" style="left:40px;top:112.6px;width:28px;height:28px;background:#1f5fbf;font-size:15px">3</div><div class="cb" style="left:37px;top:150.7px;width:176.4px;height:408.1px;border-color:#1e8449"></div><div class="bd rg" style="left:40px;top:136.7px;width:28px;height:28px;background:#1e8449;font-size:15px">4</div><div class="cb" style="left:218.4px;top:160px;width:556.1px;height:252.1px;border-color:#1f5fbf"></div><div class="bd rg" style="left:204.4px;top:146px;width:28px;height:28px;background:#1f5fbf;font-size:15px">5</div><div class="bd" style="left:810px;top:101px;width:28px;height:28px;background:#d35400;font-size:15px">1</div><div class="t" style="left:850px;top:101px;width:390px;height:30px;font-size:19px;line-height:1.4;color:#1f2933;"><span>บันทึก/โหลด JSON · พิมพ์ · Reset</span></div><div class="bd" style="left:810px;top:141px;width:28px;height:28px;background:#c0392b;font-size:15px">2</div><div class="t" style="left:850px;top:141px;width:390px;height:30px;font-size:19px;line-height:1.4;color:#1f2933;"><span>คืนค่าตั้งต้น — ล้างทุกช่องกลับเป็นตัวอย่าง</span></div><div class="bd" style="left:810px;top:181px;width:28px;height:28px;background:#1f5fbf;font-size:15px">3</div><div class="t" style="left:850px;top:181px;width:390px;height:30px;font-size:19px;line-height:1.4;color:#1f2933;"><span>แท็บ 4 แท็บ เรียงตามลำดับงาน</span></div><div class="bd" style="left:810px;top:221px;width:28px;height:28px;background:#1e8449;font-size:15px">4</div><div class="t" style="left:850px;top:221px;width:390px;height:53.2px;font-size:19px;line-height:1.4;color:#1f2933;"><span>แถบซ้าย: ช่องกรอกทั้งหมดอยู่ที่นี่ แบ่ง 7 หมวด</span></div><div class="bd" style="left:810px;top:284.2px;width:28px;height:28px;background:#1f5fbf;font-size:15px">5</div><div class="t" style="left:850px;top:284.2px;width:390px;height:30px;font-size:19px;line-height:1.4;color:#1f2933;"><span>แผนภาพหอระบายความร้อนและจุดวัด</span></div><div class="r" style="left:810px;top:329.2px;width:430px;height:91.4px;background:#eaf3fc;border-radius:8px;"></div><div class="r" style="left:810px;top:329.2px;width:6px;height:91.4px;background:#2e86c1;"></div><div class="t" style="left:826px;top:329.2px;width:110px;height:91.4px;font-size:16px;line-height:1.25;color:#2e86c1;font-weight:700;display:flex;align-items:center;"><span>💡 เคล็ดลับ</span></div><div class="t" style="left:938px;top:339.2px;width:288px;height:71.4px;font-size:17px;line-height:1.4;color:#1f2933;display:flex;align-items:center;"><span>เครื่องมือนี้กรอกที่เดียวคือแถบซ้าย — พื้นที่ด้านขวามีแต่ปุ่มคำนวณและผลลัพธ์</span></div></section></div>
<div class="sw"><section class="slide" id="s4"><div class="r" style="left:0px;top:0px;width:1280px;height:78px;background:#ffffff;"></div><div class="r" style="left:0px;top:0px;width:10px;height:78px;background:#1b3a5c;"></div><div class="r" style="left:40px;top:78px;width:1200px;height:2px;background:#e3e8ef;"></div><div class="t" style="left:40px;top:16px;width:1200px;height:48px;font-size:29px;line-height:1.25;color:#1b3a5c;font-weight:700;display:flex;align-items:center;"><span>เปิดบนมือถือ สลับภาษา และป้ายสีข้างชื่อช่อง</span></div><div class="t" style="left:40px;top:688px;width:900px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;"><span>คู่มือใช้งาน · ตรวจประเมินหอระบายความร้อน (Cooling Tower Audit Tool) · ระดับ Free</span></div><div class="t" style="left:1040px;top:688px;width:200px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;text-align:right;justify-content:flex-end;"><span>4 / 33</span></div><img class="i sh" style="left:40px;top:96px;width:268px;height:580px" src="img/cooling-tower/mobile_536.webp" alt="" width="268" height="580" loading="lazy" decoding="async"><div class="r" style="left:342px;top:111.8px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:360px;top:100px;width:880px;height:26.6px;font-size:19px;line-height:1.4;color:#1f2933;"><span>ใช้บนมือถือหน้างานได้ — แถบซ้ายจะย้ายขึ้นไปอยู่<b>ด้านบน</b> ตามด้วยผลลัพธ์</span></div><div class="r" style="left:342px;top:148.4px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:360px;top:136.6px;width:880px;height:26.6px;font-size:19px;line-height:1.4;color:#1f2933;"><span>ปุ่ม <b>🌐 ไทย | EN</b> ลอยอยู่ด้านล่าง กดสลับภาษาได้ ค่าที่กรอกไว้ไม่หาย</span></div><div class="r" style="left:342px;top:185px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:360px;top:173.2px;width:880px;height:26.6px;font-size:19px;line-height:1.4;color:#1f2933;"><span>ป้าย <b>วัดจริง</b> = ต้องวัดหน้างาน · <b>ออกแบบ</b> = อ่านจากป้ายหอ/แบบ · <b>ตั้งค่า</b> = สมมติฐานที่เลือกเอง</span></div><div class="r" style="left:342px;top:221.6px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:360px;top:209.8px;width:880px;height:26.6px;font-size:19px;line-height:1.4;color:#1f2933;"><span>ใต้ทุกช่องมีคำอธิบายสีเทา บอกเครื่องมือวัดและช่วงค่าปกติ</span></div><div class="r" style="left:336px;top:252.4px;width:904px;height:46px;background:#eaf3fc;border-radius:8px;"></div><div class="r" style="left:336px;top:252.4px;width:6px;height:46px;background:#2e86c1;"></div><div class="t" style="left:352px;top:252.4px;width:110px;height:46px;font-size:16px;line-height:1.25;color:#2e86c1;font-weight:700;display:flex;align-items:center;"><span>💡 เคล็ดลับ</span></div><div class="t" style="left:464px;top:262.4px;width:762px;height:26px;font-size:17px;line-height:1.4;color:#1f2933;display:flex;align-items:center;"><span>จดค่าลงแบบฟอร์ม (สไลด์ 6) ที่หน้างานก่อน แล้วค่อยกรอก จะผิดน้อยกว่า</span></div></section></div>
<div class="sw"><section class="slide" id="s5"><div class="r" style="left:0px;top:0px;width:1280px;height:78px;background:#ffffff;"></div><div class="r" style="left:0px;top:0px;width:10px;height:78px;background:#1b3a5c;"></div><div class="r" style="left:40px;top:78px;width:1200px;height:2px;background:#e3e8ef;"></div><div class="t" style="left:40px;top:16px;width:1200px;height:48px;font-size:29px;line-height:1.25;color:#1b3a5c;font-weight:700;display:flex;align-items:center;"><span>คำศัพท์ 6 คำที่ต้องรู้ก่อนเริ่ม</span></div><div class="t" style="left:40px;top:688px;width:900px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;"><span>คู่มือใช้งาน · ตรวจประเมินหอระบายความร้อน (Cooling Tower Audit Tool) · ระดับ Free</span></div><div class="t" style="left:1040px;top:688px;width:200px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;text-align:right;justify-content:flex-end;"><span>5 / 33</span></div><table class="tb" style="left:40px;top:100px;width:1200px;font-size:17px;--rh:38.3px"><thead><tr><th style="width:240px">คำ</th><th style="width:600px">ความหมายแบบสั้น</th><th style="width:360px">จำง่าย ๆ</th></tr></thead><tbody><tr><td><b>กระเปาะเปียก (WB)</b></td><td>อุณหภูมิต่ำสุดที่น้ำจะเย็นลงได้ด้วยการระเหย ขึ้นกับความชื้นอากาศ</td><td>เพดานของหอทุกตัว</td></tr><tr><td><b>Range</b></td><td>น้ำร้อนเข้าหอ − น้ำเย็นออกจากหอ</td><td>หอลดอุณหภูมิได้กี่องศา</td></tr><tr><td><b>Approach</b></td><td>น้ำเย็นออกจากหอ − กระเปาะเปียก</td><td>ยิ่ง<b>น้อย</b>หอยิ่งดี</td></tr><tr><td><b>ประสิทธิภาพหอ</b></td><td>Range ÷ (Range + Approach)</td><td>ใกล้ 100 % = น้ำเย็นเกือบถึงกระเปาะเปียก</td></tr><tr><td><b>L/G</b></td><td>มวลน้ำ ÷ มวลอากาศที่ผ่านหอ</td><td>ลมน้อยไป L/G สูง หอทำงานไม่เต็ม</td></tr><tr><td><b>COC</b></td><td>ความเข้มข้นน้ำหมุนเวียน ÷ น้ำเติม (วัดจากค่าการนำไฟฟ้า)</td><td>COC ต่ำ = ทิ้งน้ำมากเกิน</td></tr></tbody></table><div class="r" style="left:40px;top:630px;width:1200px;height:46px;background:#eaf3fc;border-radius:8px;"></div><div class="r" style="left:40px;top:630px;width:6px;height:46px;background:#2e86c1;"></div><div class="t" style="left:56px;top:630px;width:110px;height:46px;font-size:16px;line-height:1.25;color:#2e86c1;font-weight:700;display:flex;align-items:center;"><span>💡 เคล็ดลับ</span></div><div class="t" style="left:168px;top:640px;width:1058px;height:26px;font-size:17px;line-height:1.4;color:#1f2933;display:flex;align-items:center;"><span>เกณฑ์ที่เครื่องมือใช้ตัดสินแก้ได้ในแท็บ Field Audit — ค่าตั้งต้นเป็นค่าแนวทางของเครื่องมือ ไม่ใช่เกณฑ์ตามมาตรฐาน</span></div></section></div>
<div class="sw"><section class="slide" id="s6"><div class="r" style="left:0px;top:0px;width:1280px;height:78px;background:#ffffff;"></div><div class="r" style="left:0px;top:0px;width:10px;height:78px;background:#1b3a5c;"></div><div class="r" style="left:40px;top:78px;width:1200px;height:2px;background:#e3e8ef;"></div><div class="t" style="left:40px;top:16px;width:1200px;height:48px;font-size:29px;line-height:1.25;color:#1b3a5c;font-weight:700;display:flex;align-items:center;"><span>เตรียมข้อมูลก่อนลงหน้างาน (แบบฟอร์มจดค่า)</span></div><div class="t" style="left:40px;top:688px;width:900px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;"><span>คู่มือใช้งาน · ตรวจประเมินหอระบายความร้อน (Cooling Tower Audit Tool) · ระดับ Free</span></div><div class="t" style="left:1040px;top:688px;width:200px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;text-align:right;justify-content:flex-end;"><span>6 / 33</span></div><table class="tb" style="left:40px;top:100px;width:1200px;font-size:17px;--rh:38.3px"><thead><tr><th style="width:192px">หมวดในแถบซ้าย</th><th style="width:408px">ข้อมูลที่ต้องจด</th><th style="width:360px">เครื่องมือวัด / แหล่งข้อมูล</th><th style="width:240px">ค่าโรงงาน A</th></tr></thead><tbody><tr><td>อุณหภูมิน้ำ</td><td>น้ำร้อนเข้าหอ · น้ำเย็นออกจากหอ</td><td>เทอร์โมมิเตอร์ที่ท่อเข้าและอ่างน้ำ</td><td>37.0 · 29.0 °C</td></tr><tr><td>อุณหภูมิอากาศ</td><td>กระเปาะเปียก · กระเปาะแห้ง ของอากาศเข้าหอ</td><td>ไซโครมิเตอร์ / เทอร์โม-ไฮโกรมิเตอร์</td><td>25.5 · 33.0 °C</td></tr><tr><td>อัตราการไหล</td><td>น้ำหมุนเวียน · ลมผ่านหอ (ถ้าวัดได้)</td><td>Flow meter · เครื่องวัดความเร็วลม</td><td>500 m³/h · 100 m³/s</td></tr><tr><td>กำลังไฟฟ้า</td><td>พัดลม: จำนวน · พิกัด · ที่วัดได้ · ปั๊มน้ำ · ชั่วโมงใช้งาน</td><td>Power meter · ป้ายมอเตอร์</td><td>2 ตัว · 37 · 32 kW · 22 kW · 7,000 ชม.</td></tr><tr><td>คุณภาพน้ำ</td><td>ค่าการนำไฟฟ้าน้ำหมุนเวียนและน้ำเติม · pH · ความกระด้าง</td><td>เครื่องวัด conductivity / pH · ผลแล็บ</td><td>1,200 · 350 µS/cm · 7.8 · 400</td></tr><tr><td>Design</td><td>ขนาดตามป้าย · อุณหภูมิออกแบบ · ค่าไฟ · ค่าน้ำ</td><td>ป้ายหอ · บิล</td><td>1,320 ตัน · 4.50 · 25 บาท</td></tr></tbody></table><div class="r" style="left:40px;top:608.4px;width:1200px;height:67.6px;background:#fdf1e6;border-radius:8px;"></div><div class="r" style="left:40px;top:608.4px;width:6px;height:67.6px;background:#e67e22;"></div><div class="t" style="left:56px;top:608.4px;width:110px;height:67.6px;font-size:16px;line-height:1.25;color:#e67e22;font-weight:700;display:flex;align-items:center;"><span>⚠️ ระวัง</span></div><div class="t" style="left:168px;top:618.4px;width:1058px;height:47.6px;font-size:17px;line-height:1.4;color:#1f2933;display:flex;align-items:center;"><span>ห้ามเข้าใกล้พัดลมและชิ้นส่วนหมุนขณะเดินเครื่อง · การวัดไฟฟ้าให้ช่างไฟฟ้าผู้รับผิดชอบเป็นคนทำ · ละอองน้ำจากหออาจมีเชื้อ ให้สวมหน้ากากเมื่อทำงานใกล้หอ</span></div></section></div>
<div class="sw"><section class="slide" id="s7"><div class="r" style="left:0px;top:0px;width:1280px;height:78px;background:#ffffff;"></div><div class="r" style="left:0px;top:0px;width:10px;height:78px;background:#1b3a5c;"></div><div class="r" style="left:40px;top:78px;width:1200px;height:2px;background:#e3e8ef;"></div><div class="r" style="left:40px;top:24px;width:104px;height:32px;background:#e67e22;border-radius:16px;"></div><div class="t" style="left:40px;top:24px;width:104px;height:32px;font-size:17px;line-height:1.25;color:#fff;font-weight:700;display:flex;align-items:center;text-align:center;justify-content:center;"><span>ขั้นที่ 1</span></div><div class="t" style="left:158px;top:16px;width:1082px;height:48px;font-size:29px;line-height:1.25;color:#1b3a5c;font-weight:700;display:flex;align-items:center;"><span>แถบซ้าย: ข้อมูลหอ และชนิดของหอ</span></div><div class="t" style="left:40px;top:688px;width:900px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;"><span>คู่มือใช้งาน · ตรวจประเมินหอระบายความร้อน (Cooling Tower Audit Tool) · ระดับ Free</span></div><div class="t" style="left:1040px;top:688px;width:200px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;text-align:right;justify-content:flex-end;"><span>7 / 33</span></div><img class="i sh" style="left:40px;top:96px;width:522.6px;height:580px" src="img/cooling-tower/sb0_1045.webp" alt="" width="523" height="580" loading="lazy" decoding="async"><div class="cb" style="left:49.5px;top:151.5px;width:497.9px;height:33.8px;border-color:#1f5fbf"></div><div class="bd rg" style="left:40px;top:137.5px;width:28px;height:28px;background:#1f5fbf;font-size:15px">1</div><div class="cb" style="left:49.5px;top:232.8px;width:497.9px;height:33.8px;border-color:#1f5fbf"></div><div class="bd rg" style="left:40px;top:218.8px;width:28px;height:28px;background:#1f5fbf;font-size:15px">2</div><div class="cb" style="left:49.5px;top:386.5px;width:497.9px;height:33.8px;border-color:#1f5fbf"></div><div class="bd rg" style="left:40px;top:372.5px;width:28px;height:28px;background:#1f5fbf;font-size:15px">3</div><div class="cb" style="left:49.5px;top:467.8px;width:497.9px;height:35.7px;border-color:#c0392b"></div><div class="bd rg" style="left:40px;top:453.8px;width:28px;height:28px;background:#c0392b;font-size:15px">4</div><div class="cb" style="left:49.5px;top:583.3px;width:497.9px;height:35.7px;border-color:#d35400"></div><div class="bd rg" style="left:40px;top:569.3px;width:28px;height:28px;background:#d35400;font-size:15px">5</div><div class="bd" style="left:590.6px;top:101px;width:28px;height:28px;background:#1f5fbf;font-size:15px">1</div><div class="t" style="left:630.6px;top:101px;width:609.4px;height:30px;font-size:19px;line-height:1.4;color:#1f2933;"><span>ชื่อโรงงาน/โครงการ — ขึ้นหัวรายงาน</span></div><div class="bd" style="left:590.6px;top:141px;width:28px;height:28px;background:#1f5fbf;font-size:15px">2</div><div class="t" style="left:630.6px;top:141px;width:609.4px;height:30px;font-size:19px;line-height:1.4;color:#1f2933;"><span>หมายเลขหอ เช่น CT-101</span></div><div class="bd" style="left:590.6px;top:181px;width:28px;height:28px;background:#1f5fbf;font-size:15px">3</div><div class="t" style="left:630.6px;top:181px;width:609.4px;height:30px;font-size:19px;line-height:1.4;color:#1f2933;"><span>วันที่ตรวจ</span></div><div class="bd" style="left:590.6px;top:221px;width:28px;height:28px;background:#c0392b;font-size:15px">4</div><div class="t" style="left:630.6px;top:221px;width:609.4px;height:53.2px;font-size:19px;line-height:1.4;color:#1f2933;"><span><b>ชนิดหอ</b> — พัดลมดูด/เป่า · ลมสวน/ลมขวาง — เกณฑ์ประสิทธิภาพเปลี่ยนตามชนิด</span></div><div class="bd" style="left:590.6px;top:284.2px;width:28px;height:28px;background:#d35400;font-size:15px">5</div><div class="t" style="left:630.6px;top:284.2px;width:609.4px;height:30px;font-size:19px;line-height:1.4;color:#1f2933;"><span>ชนิดแผงกระจายน้ำ (fill)</span></div><div class="r" style="left:596.6px;top:341px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:614.6px;top:329.2px;width:625.4px;height:53.2px;font-size:19px;line-height:1.4;color:#1f2933;"><span>ดูชนิดหอจากตำแหน่งพัดลม: อยู่<b>ด้านบน</b>ดูดลมขึ้น = Induced Draft · อยู่<b>ด้านข้าง</b>เป่าลมเข้า = Forced Draft</span></div><div class="r" style="left:596.6px;top:404.2px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:614.6px;top:392.4px;width:625.4px;height:26.6px;font-size:19px;line-height:1.4;color:#1f2933;"><span>เลือกชนิดแล้วแท็บแรกจะแสดงภาพและช่วงค่าทั่วไปของหอชนิดนั้น</span></div></section></div>
<div class="sw"><section class="slide" id="s8"><div class="r" style="left:0px;top:0px;width:1280px;height:78px;background:#ffffff;"></div><div class="r" style="left:0px;top:0px;width:10px;height:78px;background:#1b3a5c;"></div><div class="r" style="left:40px;top:78px;width:1200px;height:2px;background:#e3e8ef;"></div><div class="r" style="left:40px;top:24px;width:104px;height:32px;background:#e67e22;border-radius:16px;"></div><div class="t" style="left:40px;top:24px;width:104px;height:32px;font-size:17px;line-height:1.25;color:#fff;font-weight:700;display:flex;align-items:center;text-align:center;justify-content:center;"><span>ขั้นที่ 2</span></div><div class="t" style="left:158px;top:16px;width:1082px;height:48px;font-size:29px;line-height:1.25;color:#1b3a5c;font-weight:700;display:flex;align-items:center;"><span>แถบซ้าย: อุณหภูมิน้ำและอากาศ</span></div><div class="t" style="left:40px;top:688px;width:900px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;"><span>คู่มือใช้งาน · ตรวจประเมินหอระบายความร้อน (Cooling Tower Audit Tool) · ระดับ Free</span></div><div class="t" style="left:1040px;top:688px;width:200px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;text-align:right;justify-content:flex-end;"><span>8 / 33</span></div><img class="i sh" style="left:40px;top:96px;width:571.3px;height:580px" src="img/cooling-tower/sbt_1143.webp" alt="" width="571" height="580" loading="lazy" decoding="async"><div class="cb" style="left:50.6px;top:156.9px;width:543.7px;height:36.4px;border-color:#c0392b"></div><div class="bd rg" style="left:40px;top:142.9px;width:28px;height:28px;background:#c0392b;font-size:15px">1</div><div class="cb" style="left:50.6px;top:263.4px;width:543.7px;height:36.4px;border-color:#c0392b"></div><div class="bd rg" style="left:40px;top:249.4px;width:28px;height:28px;background:#c0392b;font-size:15px">2</div><div class="cb" style="left:50.6px;top:452.9px;width:543.7px;height:36.4px;border-color:#c0392b"></div><div class="bd rg" style="left:40px;top:438.9px;width:28px;height:28px;background:#c0392b;font-size:15px">3</div><div class="cb" style="left:50.6px;top:577px;width:543.7px;height:36.4px;border-color:#1f5fbf"></div><div class="bd rg" style="left:40px;top:563px;width:28px;height:28px;background:#1f5fbf;font-size:15px">4</div><div class="bd" style="left:639.3px;top:101px;width:28px;height:28px;background:#c0392b;font-size:15px">1</div><div class="t" style="left:679.3px;top:101px;width:560.7px;height:30px;font-size:19px;line-height:1.4;color:#1f2933;"><span><b>น้ำร้อนเข้าหอ</b> (°C)</span></div><div class="bd" style="left:639.3px;top:141px;width:28px;height:28px;background:#c0392b;font-size:15px">2</div><div class="t" style="left:679.3px;top:141px;width:560.7px;height:30px;font-size:19px;line-height:1.4;color:#1f2933;"><span><b>น้ำเย็นออกจากหอ</b> (°C)</span></div><div class="bd" style="left:639.3px;top:181px;width:28px;height:28px;background:#c0392b;font-size:15px">3</div><div class="t" style="left:679.3px;top:181px;width:560.7px;height:53.2px;font-size:19px;line-height:1.4;color:#1f2933;"><span><b>กระเปาะเปียกของอากาศเข้าหอ</b> (°C) — ค่าที่มีผลต่อคำตอบมากที่สุด</span></div><div class="bd" style="left:639.3px;top:244.2px;width:28px;height:28px;background:#1f5fbf;font-size:15px">4</div><div class="t" style="left:679.3px;top:244.2px;width:560.7px;height:30px;font-size:19px;line-height:1.4;color:#1f2933;"><span>กระเปาะแห้งของอากาศเข้าหอ (°C)</span></div><div class="r" style="left:645.3px;top:301px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:663.3px;top:289.2px;width:576.7px;height:53.2px;font-size:19px;line-height:1.4;color:#1f2933;"><span>วัดอากาศที่<b>ช่องลมเข้าของหอ</b> ในที่ร่ม ห่างจากละอองน้ำ — ไม่ใช่ค่าจากสถานีอุตุนิยมวิทยา</span></div><div class="r" style="left:645.3px;top:364.2px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:663.3px;top:352.4px;width:576.7px;height:26.6px;font-size:19px;line-height:1.4;color:#1f2933;"><span>วัดทั้ง 3 ค่า<b>ช่วงเวลาเดียวกัน</b> ขณะโหลดคงที่อย่างน้อย 15 นาที</span></div></section></div>
<div class="sw"><section class="slide" id="s9"><div class="r" style="left:0px;top:0px;width:1280px;height:78px;background:#ffffff;"></div><div class="r" style="left:0px;top:0px;width:10px;height:78px;background:#1b3a5c;"></div><div class="r" style="left:40px;top:78px;width:1200px;height:2px;background:#e3e8ef;"></div><div class="r" style="left:40px;top:24px;width:104px;height:32px;background:#e67e22;border-radius:16px;"></div><div class="t" style="left:40px;top:24px;width:104px;height:32px;font-size:17px;line-height:1.25;color:#fff;font-weight:700;display:flex;align-items:center;text-align:center;justify-content:center;"><span>ขั้นที่ 3</span></div><div class="t" style="left:158px;top:16px;width:1082px;height:48px;font-size:29px;line-height:1.25;color:#1b3a5c;font-weight:700;display:flex;align-items:center;"><span>แถบซ้าย: อัตราการไหลของน้ำและลม</span></div><div class="t" style="left:40px;top:688px;width:900px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;"><span>คู่มือใช้งาน · ตรวจประเมินหอระบายความร้อน (Cooling Tower Audit Tool) · ระดับ Free</span></div><div class="t" style="left:1040px;top:688px;width:200px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;text-align:right;justify-content:flex-end;"><span>9 / 33</span></div><img class="i sh" style="left:40px;top:96px;width:366.5px;height:580px" src="img/cooling-tower/sbf_733.webp" alt="" width="367" height="580" loading="lazy" decoding="async"><div class="cb" style="left:45.7px;top:134px;width:351px;height:25.5px;border-color:#c0392b"></div><div class="bd rg" style="left:40px;top:120px;width:28px;height:28px;background:#c0392b;font-size:15px">1</div><div class="cb" style="left:45.7px;top:202.3px;width:222.5px;height:26.8px;border-color:#d35400"></div><div class="bd rg" style="left:40px;top:188.3px;width:28px;height:28px;background:#d35400;font-size:15px">2</div><div class="cb" style="left:266.2px;top:202.3px;width:130.5px;height:26.8px;border-color:#1f5fbf"></div><div class="bd rg" style="left:252.2px;top:188.3px;width:28px;height:28px;background:#1f5fbf;font-size:15px">3</div><div class="cb" style="left:45.7px;top:426.6px;width:351px;height:25.5px;border-color:#1f5fbf"></div><div class="bd rg" style="left:40px;top:412.6px;width:28px;height:28px;background:#1f5fbf;font-size:15px">4</div><div class="cb" style="left:45.7px;top:494.9px;width:351px;height:25.5px;border-color:#1f5fbf"></div><div class="bd rg" style="left:40px;top:480.9px;width:28px;height:28px;background:#1f5fbf;font-size:15px">5</div><div class="cb" style="left:45.7px;top:600.1px;width:351px;height:25.5px;border-color:#1f5fbf"></div><div class="bd rg" style="left:40px;top:586.1px;width:28px;height:28px;background:#1f5fbf;font-size:15px">6</div><div class="bd" style="left:434.5px;top:101px;width:28px;height:28px;background:#c0392b;font-size:15px">1</div><div class="t" style="left:474.5px;top:101px;width:765.5px;height:30px;font-size:19px;line-height:1.4;color:#1f2933;"><span><b>น้ำหมุนเวียน</b> (m³/h)</span></div><div class="bd" style="left:434.5px;top:141px;width:28px;height:28px;background:#d35400;font-size:15px">2</div><div class="t" style="left:474.5px;top:141px;width:765.5px;height:30px;font-size:19px;line-height:1.4;color:#1f2933;"><span>ปริมาณลมผ่านหอ — วัดไม่ได้ให้ใช้ปุ่มเติมค่าจาก L/G ทั่วไป</span></div><div class="bd" style="left:434.5px;top:181px;width:28px;height:28px;background:#1f5fbf;font-size:15px">3</div><div class="t" style="left:474.5px;top:181px;width:765.5px;height:30px;font-size:19px;line-height:1.4;color:#1f2933;"><span>หน่วยของปริมาณลม</span></div><div class="bd" style="left:434.5px;top:221px;width:28px;height:28px;background:#1f5fbf;font-size:15px">4</div><div class="t" style="left:474.5px;top:221px;width:765.5px;height:30px;font-size:19px;line-height:1.4;color:#1f2933;"><span>ความหนาแน่นอากาศที่ใช้แปลงหน่วย</span></div><div class="bd" style="left:434.5px;top:261px;width:28px;height:28px;background:#1f5fbf;font-size:15px">5</div><div class="t" style="left:474.5px;top:261px;width:765.5px;height:30px;font-size:19px;line-height:1.4;color:#1f2933;"><span>L/G ที่ใช้คำนวณ — ไม่ทราบใช้ค่าตั้งต้น</span></div><div class="bd" style="left:434.5px;top:301px;width:28px;height:28px;background:#1f5fbf;font-size:15px">6</div><div class="t" style="left:474.5px;top:301px;width:765.5px;height:30px;font-size:19px;line-height:1.4;color:#1f2933;"><span>กระเปาะเปียกของลมออกจากหอ (ถ้าวัดได้) — ใช้คำนวณ L/G ย้อนกลับ</span></div><div class="r" style="left:440.5px;top:357.8px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:458.5px;top:346px;width:781.5px;height:53.2px;font-size:19px;line-height:1.4;color:#1f2933;"><span>ไม่มี flow meter: ประมาณน้ำหมุนเวียนจากกราฟปั๊มและความดันที่วัดได้ แล้วระบุในรายงานว่าเป็นค่าประมาณ</span></div></section></div>
<div class="sw"><section class="slide" id="s10"><div class="r" style="left:0px;top:0px;width:1280px;height:78px;background:#ffffff;"></div><div class="r" style="left:0px;top:0px;width:10px;height:78px;background:#1b3a5c;"></div><div class="r" style="left:40px;top:78px;width:1200px;height:2px;background:#e3e8ef;"></div><div class="r" style="left:40px;top:24px;width:104px;height:32px;background:#e67e22;border-radius:16px;"></div><div class="t" style="left:40px;top:24px;width:104px;height:32px;font-size:17px;line-height:1.25;color:#fff;font-weight:700;display:flex;align-items:center;text-align:center;justify-content:center;"><span>ขั้นที่ 4</span></div><div class="t" style="left:158px;top:16px;width:1082px;height:48px;font-size:29px;line-height:1.25;color:#1b3a5c;font-weight:700;display:flex;align-items:center;"><span>แถบซ้าย: กำลังไฟฟ้าพัดลมและปั๊ม</span></div><div class="t" style="left:40px;top:688px;width:900px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;"><span>คู่มือใช้งาน · ตรวจประเมินหอระบายความร้อน (Cooling Tower Audit Tool) · ระดับ Free</span></div><div class="t" style="left:1040px;top:688px;width:200px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;text-align:right;justify-content:flex-end;"><span>10 / 33</span></div><img class="i sh" style="left:40px;top:96px;width:461.3px;height:580px" src="img/cooling-tower/sbp_923.webp" alt="" width="461" height="580" loading="lazy" decoding="async"><div class="cb" style="left:48px;top:194px;width:440.2px;height:30.5px;border-color:#1f5fbf"></div><div class="bd rg" style="left:40px;top:180px;width:28px;height:28px;background:#1f5fbf;font-size:15px">1</div><div class="cb" style="left:48px;top:265.7px;width:440.2px;height:30.5px;border-color:#1f5fbf"></div><div class="bd rg" style="left:40px;top:251.7px;width:28px;height:28px;background:#1f5fbf;font-size:15px">2</div><div class="cb" style="left:48px;top:337.5px;width:440.2px;height:30.5px;border-color:#1f5fbf"></div><div class="bd rg" style="left:40px;top:323.5px;width:28px;height:28px;background:#1f5fbf;font-size:15px">3</div><div class="cb" style="left:48px;top:423.5px;width:440.2px;height:30.5px;border-color:#c0392b"></div><div class="bd rg" style="left:40px;top:409.5px;width:28px;height:28px;background:#c0392b;font-size:15px">4</div><div class="cb" style="left:48px;top:509.5px;width:440.2px;height:30.5px;border-color:#c0392b"></div><div class="bd rg" style="left:40px;top:495.5px;width:28px;height:28px;background:#c0392b;font-size:15px">5</div><div class="cb" style="left:48px;top:595.5px;width:440.2px;height:30.5px;border-color:#1f5fbf"></div><div class="bd rg" style="left:40px;top:581.5px;width:28px;height:28px;background:#1f5fbf;font-size:15px">6</div><div class="bd" style="left:529.3px;top:101px;width:28px;height:28px;background:#1f5fbf;font-size:15px">1</div><div class="t" style="left:569.3px;top:101px;width:670.7px;height:30px;font-size:19px;line-height:1.4;color:#1f2933;"><span>จำนวนพัดลม</span></div><div class="bd" style="left:529.3px;top:141px;width:28px;height:28px;background:#1f5fbf;font-size:15px">2</div><div class="t" style="left:569.3px;top:141px;width:670.7px;height:30px;font-size:19px;line-height:1.4;color:#1f2933;"><span>กำลังพิกัดต่อตัว (kW)</span></div><div class="bd" style="left:529.3px;top:181px;width:28px;height:28px;background:#1f5fbf;font-size:15px">3</div><div class="t" style="left:569.3px;top:181px;width:670.7px;height:30px;font-size:19px;line-height:1.4;color:#1f2933;"><span>กำลังพิกัดรวม (kW)</span></div><div class="bd" style="left:529.3px;top:221px;width:28px;height:28px;background:#c0392b;font-size:15px">4</div><div class="t" style="left:569.3px;top:221px;width:670.7px;height:30px;font-size:19px;line-height:1.4;color:#1f2933;"><span><b>กำลังไฟฟ้าพัดลมที่วัดได้รวม</b> (kW)</span></div><div class="bd" style="left:529.3px;top:261px;width:28px;height:28px;background:#c0392b;font-size:15px">5</div><div class="t" style="left:569.3px;top:261px;width:670.7px;height:30px;font-size:19px;line-height:1.4;color:#1f2933;"><span><b>กำลังไฟฟ้าปั๊มน้ำหล่อเย็น</b> (kW)</span></div><div class="bd" style="left:529.3px;top:301px;width:28px;height:28px;background:#1f5fbf;font-size:15px">6</div><div class="t" style="left:569.3px;top:301px;width:670.7px;height:30px;font-size:19px;line-height:1.4;color:#1f2933;"><span>ชั่วโมงใช้งานต่อปี</span></div><div class="r" style="left:535.3px;top:357.8px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:553.3px;top:346px;width:686.7px;height:53.2px;font-size:19px;line-height:1.4;color:#1f2933;"><span>ใช้ค่าจาก power meter — ถ้ามีแต่กระแส ให้ช่างไฟฟ้าคำนวณ kW จากแรงดัน กระแส และ power factor</span></div></section></div>
<div class="sw"><section class="slide" id="s11"><div class="r" style="left:0px;top:0px;width:1280px;height:78px;background:#ffffff;"></div><div class="r" style="left:0px;top:0px;width:10px;height:78px;background:#1b3a5c;"></div><div class="r" style="left:40px;top:78px;width:1200px;height:2px;background:#e3e8ef;"></div><div class="r" style="left:40px;top:24px;width:104px;height:32px;background:#e67e22;border-radius:16px;"></div><div class="t" style="left:40px;top:24px;width:104px;height:32px;font-size:17px;line-height:1.25;color:#fff;font-weight:700;display:flex;align-items:center;text-align:center;justify-content:center;"><span>ขั้นที่ 5</span></div><div class="t" style="left:158px;top:16px;width:1082px;height:48px;font-size:29px;line-height:1.25;color:#1b3a5c;font-weight:700;display:flex;align-items:center;"><span>แถบซ้าย: คุณภาพน้ำ</span></div><div class="t" style="left:40px;top:688px;width:900px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;"><span>คู่มือใช้งาน · ตรวจประเมินหอระบายความร้อน (Cooling Tower Audit Tool) · ระดับ Free</span></div><div class="t" style="left:1040px;top:688px;width:200px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;text-align:right;justify-content:flex-end;"><span>11 / 33</span></div><img class="i sh" style="left:40px;top:96px;width:691.1px;height:580px" src="img/cooling-tower/sbq_1382.webp" alt="" width="691" height="580" loading="lazy" decoding="async"><div class="cb" style="left:53.5px;top:170.4px;width:656.5px;height:42.8px;border-color:#c0392b"></div><div class="bd rg" style="left:40px;top:156.4px;width:28px;height:28px;background:#c0392b;font-size:15px">1</div><div class="cb" style="left:53.5px;top:299.2px;width:656.5px;height:42.8px;border-color:#c0392b"></div><div class="bd rg" style="left:40px;top:285.2px;width:28px;height:28px;background:#c0392b;font-size:15px">2</div><div class="cb" style="left:53.5px;top:428px;width:656.5px;height:42.8px;border-color:#1f5fbf"></div><div class="bd rg" style="left:40px;top:414px;width:28px;height:28px;background:#1f5fbf;font-size:15px">3</div><div class="cb" style="left:53.5px;top:556.8px;width:656.5px;height:42.8px;border-color:#1f5fbf"></div><div class="bd rg" style="left:40px;top:542.8px;width:28px;height:28px;background:#1f5fbf;font-size:15px">4</div><div class="bd" style="left:759.1px;top:101px;width:28px;height:28px;background:#c0392b;font-size:15px">1</div><div class="t" style="left:799.1px;top:101px;width:440.9px;height:30px;font-size:19px;line-height:1.4;color:#1f2933;"><span><b>ค่าการนำไฟฟ้าของน้ำหมุนเวียน</b> (µS/cm)</span></div><div class="bd" style="left:759.1px;top:141px;width:28px;height:28px;background:#c0392b;font-size:15px">2</div><div class="t" style="left:799.1px;top:141px;width:440.9px;height:30px;font-size:19px;line-height:1.4;color:#1f2933;"><span><b>ค่าการนำไฟฟ้าของน้ำเติม</b> (µS/cm)</span></div><div class="bd" style="left:759.1px;top:181px;width:28px;height:28px;background:#1f5fbf;font-size:15px">3</div><div class="t" style="left:799.1px;top:181px;width:440.9px;height:30px;font-size:19px;line-height:1.4;color:#1f2933;"><span>pH ของน้ำหมุนเวียน</span></div><div class="bd" style="left:759.1px;top:221px;width:28px;height:28px;background:#1f5fbf;font-size:15px">4</div><div class="t" style="left:799.1px;top:221px;width:440.9px;height:30px;font-size:19px;line-height:1.4;color:#1f2933;"><span>ความกระด้างรวม (mg/L as CaCO₃)</span></div><div class="r" style="left:765.1px;top:277.8px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:783.1px;top:266px;width:456.9px;height:53.2px;font-size:19px;line-height:1.4;color:#1f2933;"><span>สองค่าแรกหารกันได้ COC — ใช้เครื่องวัดเครื่องเดียวกัน วัดวันเดียวกัน</span></div><div class="r" style="left:765.1px;top:341px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:783.1px;top:329.2px;width:456.9px;height:53.2px;font-size:19px;line-height:1.4;color:#1f2933;"><span>ตักน้ำหมุนเวียนจากอ่างน้ำของหอ ไม่ใช่จากจุดใกล้ท่อน้ำเติม</span></div></section></div>
<div class="sw"><section class="slide" id="s12"><div class="r" style="left:0px;top:0px;width:1280px;height:78px;background:#ffffff;"></div><div class="r" style="left:0px;top:0px;width:10px;height:78px;background:#1b3a5c;"></div><div class="r" style="left:40px;top:78px;width:1200px;height:2px;background:#e3e8ef;"></div><div class="r" style="left:40px;top:24px;width:104px;height:32px;background:#e67e22;border-radius:16px;"></div><div class="t" style="left:40px;top:24px;width:104px;height:32px;font-size:17px;line-height:1.25;color:#fff;font-weight:700;display:flex;align-items:center;text-align:center;justify-content:center;"><span>ขั้นที่ 6</span></div><div class="t" style="left:158px;top:16px;width:1082px;height:48px;font-size:29px;line-height:1.25;color:#1b3a5c;font-weight:700;display:flex;align-items:center;"><span>แถบซ้าย: ข้อมูลออกแบบ ค่าไฟ และค่าน้ำ</span></div><div class="t" style="left:40px;top:688px;width:900px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;"><span>คู่มือใช้งาน · ตรวจประเมินหอระบายความร้อน (Cooling Tower Audit Tool) · ระดับ Free</span></div><div class="t" style="left:1040px;top:688px;width:200px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;text-align:right;justify-content:flex-end;"><span>12 / 33</span></div><img class="i sh" style="left:40px;top:96px;width:352.5px;height:580px" src="img/cooling-tower/sbd_705.webp" alt="" width="352" height="580" loading="lazy" decoding="async"><div class="cb" style="left:45.4px;top:132.5px;width:214.2px;height:26px;border-color:#1f5fbf"></div><div class="bd rg" style="left:40px;top:118.5px;width:28px;height:28px;background:#1f5fbf;font-size:15px">1</div><div class="cb" style="left:51.9px;top:227.3px;width:324.9px;height:24.8px;border-color:#1f5fbf"></div><div class="bd rg" style="left:40px;top:213.3px;width:28px;height:28px;background:#1f5fbf;font-size:15px">2</div><div class="cb" style="left:45.4px;top:384.7px;width:337.8px;height:24.8px;border-color:#1f5fbf"></div><div class="bd rg" style="left:40px;top:370.7px;width:28px;height:28px;background:#1f5fbf;font-size:15px">3</div><div class="cb" style="left:45.4px;top:482.3px;width:337.8px;height:24.8px;border-color:#d35400"></div><div class="bd rg" style="left:40px;top:468.3px;width:28px;height:28px;background:#d35400;font-size:15px">4</div><div class="cb" style="left:45.4px;top:548.1px;width:337.8px;height:24.8px;border-color:#1f5fbf"></div><div class="bd rg" style="left:40px;top:534.1px;width:28px;height:28px;background:#1f5fbf;font-size:15px">5</div><div class="cb" style="left:45.4px;top:613.8px;width:337.8px;height:24.8px;border-color:#1f5fbf"></div><div class="bd rg" style="left:40px;top:599.8px;width:28px;height:28px;background:#1f5fbf;font-size:15px">6</div><div class="bd" style="left:420.5px;top:101px;width:28px;height:28px;background:#1f5fbf;font-size:15px">1</div><div class="t" style="left:460.5px;top:101px;width:779.5px;height:30px;font-size:19px;line-height:1.4;color:#1f2933;"><span>ขนาดตามป้ายหอ — เลือกหน่วยได้ (RT · kW · MJ/h · kcal/h)</span></div><div class="bd" style="left:420.5px;top:141px;width:28px;height:28px;background:#1f5fbf;font-size:15px">2</div><div class="t" style="left:460.5px;top:141px;width:779.5px;height:30px;font-size:19px;line-height:1.4;color:#1f2933;"><span>พื้นที่ fill (m²) — ใช้ประมาณขนาดเมื่อไม่มีป้าย</span></div><div class="bd" style="left:420.5px;top:181px;width:28px;height:28px;background:#1f5fbf;font-size:15px">3</div><div class="t" style="left:460.5px;top:181px;width:779.5px;height:30px;font-size:19px;line-height:1.4;color:#1f2933;"><span>อุณหภูมิน้ำตามออกแบบ (°C)</span></div><div class="bd" style="left:420.5px;top:221px;width:28px;height:28px;background:#d35400;font-size:15px">4</div><div class="t" style="left:460.5px;top:221px;width:779.5px;height:30px;font-size:19px;line-height:1.4;color:#1f2933;"><span>กระเปาะเปียกตามออกแบบ (°C)</span></div><div class="bd" style="left:420.5px;top:261px;width:28px;height:28px;background:#1f5fbf;font-size:15px">5</div><div class="t" style="left:460.5px;top:261px;width:779.5px;height:30px;font-size:19px;line-height:1.4;color:#1f2933;"><span>ค่าไฟฟ้า (บาท/kWh)</span></div><div class="bd" style="left:420.5px;top:301px;width:28px;height:28px;background:#1f5fbf;font-size:15px">6</div><div class="t" style="left:460.5px;top:301px;width:779.5px;height:30px;font-size:19px;line-height:1.4;color:#1f2933;"><span>ค่าน้ำ (บาท/m³) — รวมค่าบำบัดถ้ามี</span></div><div class="r" style="left:426.5px;top:357.8px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:444.5px;top:346px;width:795.5px;height:53.2px;font-size:19px;line-height:1.4;color:#1f2933;"><span>ป้ายหอหาย: กรอกพื้นที่ fill แล้วกดปุ่ม <b>คำนวณจาก Water Loading</b> เครื่องมือจะประมาณขนาดให้ (เป็นค่าประมาณ)</span></div></section></div>
<div class="sw"><section class="slide" id="s13"><div class="r" style="left:0px;top:0px;width:1280px;height:78px;background:#ffffff;"></div><div class="r" style="left:0px;top:0px;width:10px;height:78px;background:#1b3a5c;"></div><div class="r" style="left:40px;top:78px;width:1200px;height:2px;background:#e3e8ef;"></div><div class="t" style="left:40px;top:16px;width:1200px;height:48px;font-size:29px;line-height:1.25;color:#1b3a5c;font-weight:700;display:flex;align-items:center;"><span>แท็บแรก: แผนภาพหอและจุดวัด</span></div><div class="t" style="left:40px;top:688px;width:900px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;"><span>คู่มือใช้งาน · ตรวจประเมินหอระบายความร้อน (Cooling Tower Audit Tool) · ระดับ Free</span></div><div class="t" style="left:1040px;top:688px;width:200px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;text-align:right;justify-content:flex-end;"><span>13 / 33</span></div><img class="i sh" style="left:210px;top:96px;width:860px;height:396.4px" src="img/cooling-tower/flow_1720.webp" alt="" width="860" height="396" loading="lazy" decoding="async"><div class="r" style="left:46px;top:521.6px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:64px;top:510.4px;width:1176px;height:25.2px;font-size:18px;line-height:1.4;color:#1f2933;"><span>น้ำร้อนเข้า<b>ด้านบน</b> โปรยผ่านแผง fill สวนกับอากาศ แล้วตกลงอ่างเป็นน้ำเย็น</span></div><div class="r" style="left:46px;top:556.8px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:64px;top:545.6px;width:1176px;height:25.2px;font-size:18px;line-height:1.4;color:#1f2933;"><span>ความร้อนส่วนใหญ่ถูกพาออกด้วย<b>การระเหยของน้ำ</b> — จึงต้องมีน้ำเติมตลอด</span></div><div class="r" style="left:46px;top:592px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:64px;top:580.8px;width:1176px;height:25.2px;font-size:18px;line-height:1.4;color:#1f2933;"><span>จุดวัดบนภาพตรงกับช่องในแถบซ้าย — ใช้ภาพนี้วางแผนว่าจะวัดอะไรที่ไหน</span></div><div class="r" style="left:40px;top:630px;width:1200px;height:46px;background:#eaf3fc;border-radius:8px;"></div><div class="r" style="left:40px;top:630px;width:6px;height:46px;background:#2e86c1;"></div><div class="t" style="left:56px;top:630px;width:110px;height:46px;font-size:16px;line-height:1.25;color:#2e86c1;font-weight:700;display:flex;align-items:center;"><span>💡 เคล็ดลับ</span></div><div class="t" style="left:168px;top:640px;width:1058px;height:26px;font-size:17px;line-height:1.4;color:#1f2933;display:flex;align-items:center;"><span>การ์ดถัดลงไปแสดงชนิดหอและชนิด fill ที่เลือก พร้อมช่วงค่าทั่วไป (ค่าแนวทางของเครื่องมือ)</span></div></section></div>
<div class="sw"><section class="slide" id="s14"><div class="r" style="left:0px;top:0px;width:1280px;height:78px;background:#ffffff;"></div><div class="r" style="left:0px;top:0px;width:10px;height:78px;background:#1b3a5c;"></div><div class="r" style="left:40px;top:78px;width:1200px;height:2px;background:#e3e8ef;"></div><div class="r" style="left:40px;top:24px;width:104px;height:32px;background:#e67e22;border-radius:16px;"></div><div class="t" style="left:40px;top:24px;width:104px;height:32px;font-size:17px;line-height:1.25;color:#fff;font-weight:700;display:flex;align-items:center;text-align:center;justify-content:center;"><span>ขั้นที่ 7</span></div><div class="t" style="left:158px;top:16px;width:1082px;height:48px;font-size:29px;line-height:1.25;color:#1b3a5c;font-weight:700;display:flex;align-items:center;"><span>คำนวณพื้นฐาน: Range · Approach · ประสิทธิภาพ</span></div><div class="t" style="left:40px;top:688px;width:900px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;"><span>คู่มือใช้งาน · ตรวจประเมินหอระบายความร้อน (Cooling Tower Audit Tool) · ระดับ Free</span></div><div class="t" style="left:1040px;top:688px;width:200px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;text-align:right;justify-content:flex-end;"><span>14 / 33</span></div><img class="i sh" style="left:133.1px;top:96px;width:1013.8px;height:371.6px" src="img/cooling-tower/basic_2028.webp" alt="" width="1014" height="372" loading="lazy" decoding="async"><div class="cb" style="left:159.3px;top:185.2px;width:961.5px;height:48.7px;border-color:#1e8449"></div><div class="bd rg" style="left:145.3px;top:171.2px;width:28px;height:28px;background:#1e8449;font-size:15px">1</div><div class="cb" style="left:159.3px;top:240.4px;width:190.4px;height:103.9px;border-color:#1f5fbf"></div><div class="bd rg" style="left:145.3px;top:226.4px;width:28px;height:28px;background:#1f5fbf;font-size:15px">2</div><div class="cb" style="left:352px;top:240.4px;width:190.4px;height:103.9px;border-color:#c0392b"></div><div class="bd rg" style="left:338px;top:226.4px;width:28px;height:28px;background:#c0392b;font-size:15px">3</div><div class="cb" style="left:544.8px;top:240.4px;width:190.4px;height:103.9px;border-color:#1e8449"></div><div class="bd rg" style="left:530.8px;top:226.4px;width:28px;height:28px;background:#1e8449;font-size:15px">4</div><div class="cb" style="left:930.3px;top:240.4px;width:190.4px;height:103.9px;border-color:#1f5fbf"></div><div class="bd rg" style="left:916.3px;top:226.4px;width:28px;height:28px;background:#1f5fbf;font-size:15px">5</div><div class="bd" style="left:40px;top:486.6px;width:28px;height:28px;background:#1e8449;font-size:15px">1</div><div class="t" style="left:80px;top:486.6px;width:545px;height:30px;font-size:18px;line-height:1.4;color:#1f2933;"><span>กด <b>คำนวณพื้นฐาน</b></span></div><div class="bd" style="left:40px;top:526.6px;width:28px;height:28px;background:#1f5fbf;font-size:15px">2</div><div class="t" style="left:80px;top:526.6px;width:545px;height:30px;font-size:18px;line-height:1.4;color:#1f2933;"><span>Range 8.0 °C = 37.0 − 29.0</span></div><div class="bd" style="left:40px;top:566.6px;width:28px;height:28px;background:#c0392b;font-size:15px">3</div><div class="t" style="left:80px;top:566.6px;width:545px;height:30px;font-size:18px;line-height:1.4;color:#1f2933;"><span><b>Approach 3.5 °C</b> = 29.0 − 25.5</span></div><div class="bd" style="left:655px;top:486.6px;width:28px;height:28px;background:#1e8449;font-size:15px">4</div><div class="t" style="left:695px;top:486.6px;width:545px;height:30px;font-size:18px;line-height:1.4;color:#1f2933;"><span><b>ประสิทธิภาพหอ 69.6 %</b> = 8.0 ÷ (8.0 + 3.5)</span></div><div class="bd" style="left:655px;top:526.6px;width:28px;height:28px;background:#1f5fbf;font-size:15px">5</div><div class="t" style="left:695px;top:526.6px;width:545px;height:30px;font-size:18px;line-height:1.4;color:#1f2933;"><span>ความร้อนที่ระบาย 4.7 MW</span></div><div class="r" style="left:46px;top:616.8px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:64px;top:605.6px;width:1176px;height:25.2px;font-size:18px;line-height:1.4;color:#1f2933;"><span>✓ Efficiency = 69.6% ผ่านเกณฑ์ (68%) สำหรับ Induced Draft — Counterflow</span></div><div class="r" style="left:46px;top:652px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:64px;top:640.8px;width:1176px;height:25.2px;font-size:18px;line-height:1.4;color:#1f2933;"><span>แถบ <b>📑 รายการคำนวณ</b> ใต้ผลลัพธ์ กดเพื่อดูสูตรและตัวเลขที่แทนทีละบรรทัด</span></div></section></div>
<div class="sw"><section class="slide" id="s15"><div class="r" style="left:0px;top:0px;width:1280px;height:78px;background:#ffffff;"></div><div class="r" style="left:0px;top:0px;width:10px;height:78px;background:#1b3a5c;"></div><div class="r" style="left:40px;top:78px;width:1200px;height:2px;background:#e3e8ef;"></div><div class="r" style="left:40px;top:24px;width:104px;height:32px;background:#e67e22;border-radius:16px;"></div><div class="t" style="left:40px;top:24px;width:104px;height:32px;font-size:17px;line-height:1.25;color:#fff;font-weight:700;display:flex;align-items:center;text-align:center;justify-content:center;"><span>ขั้นที่ 8</span></div><div class="t" style="left:158px;top:16px;width:1082px;height:48px;font-size:29px;line-height:1.25;color:#1b3a5c;font-weight:700;display:flex;align-items:center;"><span>แท็บ Performance: ความสามารถระบายความร้อนและ NTU</span></div><div class="t" style="left:40px;top:688px;width:900px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;"><span>คู่มือใช้งาน · ตรวจประเมินหอระบายความร้อน (Cooling Tower Audit Tool) · ระดับ Free</span></div><div class="t" style="left:1040px;top:688px;width:200px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;text-align:right;justify-content:flex-end;"><span>15 / 33</span></div><img class="i sh" style="left:40px;top:96px;width:1200px;height:132px" src="img/cooling-tower/perf_2400.webp" alt="" width="1200" height="132" loading="lazy" decoding="async"><div class="cb" style="left:54.2px;top:110.2px;width:192.1px;height:103.6px;border-color:#1f5fbf"></div><div class="bd rg" style="left:40.2px;top:96.2px;width:28px;height:28px;background:#1f5fbf;font-size:15px">1</div><div class="cb" style="left:446px;top:110.2px;width:192.1px;height:103.6px;border-color:#1f5fbf"></div><div class="bd rg" style="left:432px;top:96.2px;width:28px;height:28px;background:#1f5fbf;font-size:15px">2</div><div class="cb" style="left:641.9px;top:110.2px;width:192.1px;height:103.6px;border-color:#c0392b"></div><div class="bd rg" style="left:627.9px;top:96.2px;width:28px;height:28px;background:#c0392b;font-size:15px">3</div><div class="cb" style="left:837.8px;top:110.2px;width:192.1px;height:103.6px;border-color:#d35400"></div><div class="bd rg" style="left:823.8px;top:96.2px;width:28px;height:28px;background:#d35400;font-size:15px">4</div><div class="cb" style="left:1033.7px;top:110.2px;width:192.1px;height:103.6px;border-color:#1f5fbf"></div><div class="bd rg" style="left:1019.7px;top:96.2px;width:28px;height:28px;background:#1f5fbf;font-size:15px">5</div><div class="bd" style="left:40px;top:247px;width:28px;height:28px;background:#1f5fbf;font-size:15px">1</div><div class="t" style="left:80px;top:247px;width:545px;height:30px;font-size:18px;line-height:1.4;color:#1f2933;"><span>Range 8.0 °C · Approach 3.5 °C</span></div><div class="bd" style="left:40px;top:287px;width:28px;height:28px;background:#1f5fbf;font-size:15px">2</div><div class="t" style="left:80px;top:287px;width:545px;height:30px;font-size:18px;line-height:1.4;color:#1f2933;"><span>ประสิทธิภาพหอ 69.6 %</span></div><div class="bd" style="left:40px;top:327px;width:28px;height:28px;background:#c0392b;font-size:15px">3</div><div class="t" style="left:80px;top:327px;width:545px;height:30px;font-size:18px;line-height:1.4;color:#1f2933;"><span><b>NTU 1.829</b> — ตัวเลขบอกขนาดงานถ่ายเทความร้อนที่หอทำได้</span></div><div class="bd" style="left:655px;top:247px;width:28px;height:28px;background:#d35400;font-size:15px">4</div><div class="t" style="left:695px;top:247px;width:545px;height:30px;font-size:18px;line-height:1.4;color:#1f2933;"><span><b>ระบายความร้อน 4,651 kW</b></span></div><div class="bd" style="left:655px;top:287px;width:28px;height:28px;background:#1f5fbf;font-size:15px">5</div><div class="t" style="left:695px;top:287px;width:545px;height:30px;font-size:18px;line-height:1.4;color:#1f2933;"><span>= 1,322 ตันความเย็น</span></div><div class="r" style="left:46px;top:377.2px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:64px;top:366px;width:1176px;height:25.2px;font-size:18px;line-height:1.4;color:#1f2933;"><span>กดปุ่ม <b>คำนวณ Performance &amp; NTU</b> ที่การ์ดบนสุดของแท็บ แถวตัวเลขนี้จะขึ้นใต้การ์ด L/G</span></div><div class="r" style="left:46px;top:412.4px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:64px;top:401.2px;width:1176px;height:25.2px;font-size:18px;line-height:1.4;color:#1f2933;"><span>NTU ของหอเดิมที่<b>ลดลง</b>เมื่อเทียบกับครั้งก่อน (ที่ L/G ใกล้กัน) แปลว่า fill อุดตันหรือน้ำกระจายไม่ทั่ว</span></div><div class="r" style="left:46px;top:447.6px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:64px;top:436.4px;width:1176px;height:25.2px;font-size:18px;line-height:1.4;color:#1f2933;"><span>ช่วง NTU ที่เครื่องมือใช้เทียบ 1.5–2.5 เป็นค่าแนวทางของเครื่องมือ</span></div></section></div>
<div class="sw"><section class="slide" id="s16"><div class="r" style="left:0px;top:0px;width:1280px;height:78px;background:#ffffff;"></div><div class="r" style="left:0px;top:0px;width:10px;height:78px;background:#1b3a5c;"></div><div class="r" style="left:40px;top:78px;width:1200px;height:2px;background:#e3e8ef;"></div><div class="t" style="left:40px;top:16px;width:1200px;height:48px;font-size:29px;line-height:1.25;color:#1b3a5c;font-weight:700;display:flex;align-items:center;"><span>ตรวจสมดุลลมกับน้ำ (L/G)</span></div><div class="t" style="left:40px;top:688px;width:900px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;"><span>คู่มือใช้งาน · ตรวจประเมินหอระบายความร้อน (Cooling Tower Audit Tool) · ระดับ Free</span></div><div class="t" style="left:1040px;top:688px;width:200px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;text-align:right;justify-content:flex-end;"><span>16 / 33</span></div><img class="i sh" style="left:40px;top:96px;width:742px;height:488.1px" src="img/cooling-tower/lg_1484.webp" alt="" width="742" height="488" loading="lazy" decoding="async"><div class="cb" style="left:60.6px;top:208px;width:703px;height:37.3px;border-color:#1e8449"></div><div class="bd rg" style="left:46.6px;top:194px;width:28px;height:28px;background:#1e8449;font-size:15px">1</div><div class="cb" style="left:60.6px;top:248.4px;width:175.7px;height:77.7px;border-color:#c0392b"></div><div class="bd rg" style="left:46.6px;top:234.4px;width:28px;height:28px;background:#c0392b;font-size:15px">2</div><div class="cb" style="left:412.2px;top:248.4px;width:175.7px;height:77.7px;border-color:#1f5fbf"></div><div class="bd rg" style="left:398.2px;top:234.4px;width:28px;height:28px;background:#1f5fbf;font-size:15px">3</div><div class="cb" style="left:588px;top:248.4px;width:175.7px;height:77.7px;border-color:#d35400"></div><div class="bd rg" style="left:574px;top:234.4px;width:28px;height:28px;background:#d35400;font-size:15px">4</div><div class="bd" style="left:810px;top:101px;width:28px;height:28px;background:#1e8449;font-size:15px">1</div><div class="t" style="left:850px;top:101px;width:390px;height:30px;font-size:19px;line-height:1.4;color:#1f2933;"><span>กด <b>ตรวจสอบ &amp; คำนวณ L/G</b></span></div><div class="bd" style="left:810px;top:141px;width:28px;height:28px;background:#c0392b;font-size:15px">2</div><div class="t" style="left:850px;top:141px;width:390px;height:30px;font-size:19px;line-height:1.4;color:#1f2933;"><span><b>L/G จากค่าที่วัด 1.21</b></span></div><div class="bd" style="left:810px;top:181px;width:28px;height:28px;background:#1f5fbf;font-size:15px">3</div><div class="t" style="left:850px;top:181px;width:390px;height:30px;font-size:19px;line-height:1.4;color:#1f2933;"><span>มวลอากาศที่ผ่านหอ (kg/s)</span></div><div class="bd" style="left:810px;top:221px;width:28px;height:28px;background:#d35400;font-size:15px">4</div><div class="t" style="left:850px;top:221px;width:390px;height:53.2px;font-size:19px;line-height:1.4;color:#1f2933;"><span>L/G สูงสุดทางทฤษฎี 1.92 — เกินค่านี้อากาศรับความร้อนไม่ไหว</span></div><div class="r" style="left:816px;top:301px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:834px;top:289.2px;width:406px;height:53.2px;font-size:19px;line-height:1.4;color:#1f2933;"><span>✓ L/G ที่แจ้ง = 1.20 kg/kg อยู่ในช่วงเชิงมวลที่สมเหตุผล (0.5–2.5) — ใช้ได้</span></div><div class="r" style="left:816px;top:364.2px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:834px;top:352.4px;width:406px;height:53.2px;font-size:19px;line-height:1.4;color:#1f2933;"><span>L/G สูงขึ้นจากเดิม = <b>ลมน้อยลง</b>: ตรวจใบพัด มุมใบ สายพาน และสิ่งกีดขวางช่องลม</span></div></section></div>
<div class="sw"><section class="slide" id="s17"><div class="r" style="left:0px;top:0px;width:1280px;height:78px;background:#ffffff;"></div><div class="r" style="left:0px;top:0px;width:10px;height:78px;background:#1b3a5c;"></div><div class="r" style="left:40px;top:78px;width:1200px;height:2px;background:#e3e8ef;"></div><div class="t" style="left:40px;top:16px;width:1200px;height:48px;font-size:29px;line-height:1.25;color:#1b3a5c;font-weight:700;display:flex;align-items:center;"><span>ตารางสมรรถนะ และการเทียบเกณฑ์</span></div><div class="t" style="left:40px;top:688px;width:900px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;"><span>คู่มือใช้งาน · ตรวจประเมินหอระบายความร้อน (Cooling Tower Audit Tool) · ระดับ Free</span></div><div class="t" style="left:1040px;top:688px;width:200px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;text-align:right;justify-content:flex-end;"><span>17 / 33</span></div><img class="i sh" style="left:190.7px;top:96px;width:898.6px;height:406px" src="img/cooling-tower/ptbl_1797.webp" alt="" width="899" height="406" loading="lazy" decoding="async"><div class="cb" style="left:195.1px;top:100.4px;width:442.7px;height:385px;border-color:#c0392b"></div><div class="bd rg" style="left:190.7px;top:96px;width:28px;height:28px;background:#c0392b;font-size:15px">1</div><div class="cb" style="left:642.1px;top:100.4px;width:442.7px;height:397.1px;border-color:#d35400"></div><div class="bd rg" style="left:628.1px;top:96px;width:28px;height:28px;background:#d35400;font-size:15px">2</div><div class="bd" style="left:40px;top:521px;width:28px;height:28px;background:#c0392b;font-size:15px">1</div><div class="t" style="left:80px;top:521px;width:545px;height:75.6px;font-size:18px;line-height:1.4;color:#1f2933;"><span>ค่าทั้งหมดในที่เดียว: Range · Approach · ประสิทธิภาพ · NTU · L/G 1.21 · เอนทาลปีอากาศเข้า 78.4 → ออก 118.9 kJ/kg</span></div><div class="bd" style="left:655px;top:521px;width:28px;height:28px;background:#d35400;font-size:15px">2</div><div class="t" style="left:695px;top:521px;width:545px;height:50.4px;font-size:18px;line-height:1.4;color:#1f2933;"><span>เทียบเกณฑ์: ประสิทธิภาพ · NTU · Approach · สัดส่วนกำลังพัดลม</span></div><div class="r" style="left:46px;top:616.8px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:64px;top:605.6px;width:1176px;height:25.2px;font-size:18px;line-height:1.4;color:#1f2933;"><span>อากาศออกจากหอมีเอนทาลปีสูงขึ้นมาก เพราะรับทั้งความร้อนและไอน้ำจากน้ำ</span></div><div class="r" style="left:46px;top:652px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:64px;top:640.8px;width:1176px;height:25.2px;font-size:18px;line-height:1.4;color:#1f2933;"><span>เกณฑ์ในตารางขวาแก้ได้ในแท็บ Field Audit (สไลด์เกณฑ์การประเมิน)</span></div></section></div>
<div class="sw"><section class="slide" id="s18"><div class="r" style="left:0px;top:0px;width:1280px;height:78px;background:#ffffff;"></div><div class="r" style="left:0px;top:0px;width:10px;height:78px;background:#1b3a5c;"></div><div class="r" style="left:40px;top:78px;width:1200px;height:2px;background:#e3e8ef;"></div><div class="t" style="left:40px;top:16px;width:1200px;height:48px;font-size:29px;line-height:1.25;color:#1b3a5c;font-weight:700;display:flex;align-items:center;"><span>อ่านกราฟ Enthalpy / Temperature Profile</span></div><div class="t" style="left:40px;top:688px;width:900px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;"><span>คู่มือใช้งาน · ตรวจประเมินหอระบายความร้อน (Cooling Tower Audit Tool) · ระดับ Free</span></div><div class="t" style="left:1040px;top:688px;width:200px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;text-align:right;justify-content:flex-end;"><span>18 / 33</span></div><img class="i sh" style="left:168.3px;top:96px;width:943.5px;height:361.2px" src="img/cooling-tower/prof_1887.webp" alt="" width="943" height="361" loading="lazy" decoding="async"><div class="r" style="left:46px;top:486.4px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:64px;top:475.2px;width:1176px;height:25.2px;font-size:18px;line-height:1.4;color:#1f2933;"><span>แกนนอน = อุณหภูมิน้ำจากเย็น (ล่างหอ) ไปร้อน (บนหอ)</span></div><div class="r" style="left:46px;top:521.6px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:64px;top:510.4px;width:1176px;height:25.2px;font-size:18px;line-height:1.4;color:#1f2933;"><span>เส้นบน = อากาศอิ่มตัวที่อุณหภูมิน้ำ · เส้นล่าง = อากาศจริงที่ไหลผ่านหอ</span></div><div class="r" style="left:46px;top:556.8px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:64px;top:545.6px;width:1176px;height:25.2px;font-size:18px;line-height:1.4;color:#1f2933;"><span><b>ช่องว่างระหว่างสองเส้น</b> คือแรงขับการถ่ายเทความร้อน — ยิ่งกว้าง หอยิ่งทำงานง่าย</span></div><div class="r" style="left:46px;top:592px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:64px;top:580.8px;width:1176px;height:25.2px;font-size:18px;line-height:1.4;color:#1f2933;"><span>สองเส้นเข้าใกล้กันที่ปลายด้านใด แปลว่าด้านนั้นคือคอขวดของหอ</span></div><div class="r" style="left:40px;top:630px;width:1200px;height:46px;background:#eaf3fc;border-radius:8px;"></div><div class="r" style="left:40px;top:630px;width:6px;height:46px;background:#2e86c1;"></div><div class="t" style="left:56px;top:630px;width:110px;height:46px;font-size:16px;line-height:1.25;color:#2e86c1;font-weight:700;display:flex;align-items:center;"><span>💡 เคล็ดลับ</span></div><div class="t" style="left:168px;top:640px;width:1058px;height:26px;font-size:17px;line-height:1.4;color:#1f2933;display:flex;align-items:center;"><span>ใช้กราฟนี้อธิบายว่าทำไมวันที่อากาศชื้น (กระเปาะเปียกสูง) น้ำจึงเย็นไม่ลง</span></div></section></div>
<div class="sw"><section class="slide" id="s19"><div class="r" style="left:0px;top:0px;width:1280px;height:78px;background:#ffffff;"></div><div class="r" style="left:0px;top:0px;width:10px;height:78px;background:#1b3a5c;"></div><div class="r" style="left:40px;top:78px;width:1200px;height:2px;background:#e3e8ef;"></div><div class="t" style="left:40px;top:16px;width:1200px;height:48px;font-size:29px;line-height:1.25;color:#1b3a5c;font-weight:700;display:flex;align-items:center;"><span>พลังงานพัดลมและปั๊ม</span></div><div class="t" style="left:40px;top:688px;width:900px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;"><span>คู่มือใช้งาน · ตรวจประเมินหอระบายความร้อน (Cooling Tower Audit Tool) · ระดับ Free</span></div><div class="t" style="left:1040px;top:688px;width:200px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;text-align:right;justify-content:flex-end;"><span>19 / 33</span></div><img class="i sh" style="left:40px;top:96px;width:1200px;height:298.8px" src="img/cooling-tower/fan_2400.webp" alt="" width="1200" height="299" loading="lazy" decoding="async"><div class="cb" style="left:71.5px;top:160.8px;width:281.3px;height:121.9px;border-color:#1f5fbf"></div><div class="bd rg" style="left:57.5px;top:146.8px;width:28px;height:28px;background:#1f5fbf;font-size:15px">1</div><div class="cb" style="left:356.7px;top:160.8px;width:281.3px;height:121.9px;border-color:#1f5fbf"></div><div class="bd rg" style="left:342.7px;top:146.8px;width:28px;height:28px;background:#1f5fbf;font-size:15px">2</div><div class="cb" style="left:641.9px;top:160.8px;width:281.3px;height:121.9px;border-color:#d35400"></div><div class="bd rg" style="left:627.9px;top:146.8px;width:28px;height:28px;background:#d35400;font-size:15px">3</div><div class="cb" style="left:927.1px;top:160.8px;width:281.3px;height:121.9px;border-color:#1e8449"></div><div class="bd rg" style="left:913.1px;top:146.8px;width:28px;height:28px;background:#1e8449;font-size:15px">4</div><div class="bd" style="left:40px;top:413.8px;width:28px;height:28px;background:#1f5fbf;font-size:15px">1</div><div class="t" style="left:80px;top:413.8px;width:545px;height:30px;font-size:18px;line-height:1.4;color:#1f2933;"><span>พัดลม 32.0 kW (วัดจริง)</span></div><div class="bd" style="left:40px;top:453.8px;width:28px;height:28px;background:#1f5fbf;font-size:15px">2</div><div class="t" style="left:80px;top:453.8px;width:545px;height:30px;font-size:18px;line-height:1.4;color:#1f2933;"><span>ปั๊ม 22.0 kW</span></div><div class="bd" style="left:655px;top:413.8px;width:28px;height:28px;background:#d35400;font-size:15px">3</div><div class="t" style="left:695px;top:413.8px;width:545px;height:30px;font-size:18px;line-height:1.4;color:#1f2933;"><span>รวม 54.0 kW = 378 MWh/ปี</span></div><div class="bd" style="left:655px;top:453.8px;width:28px;height:28px;background:#1e8449;font-size:15px">4</div><div class="t" style="left:695px;top:453.8px;width:545px;height:30px;font-size:18px;line-height:1.4;color:#1f2933;"><span><b>0.041 kW ต่อตันความเย็น</b> — ✓ ผ่านเกณฑ์</span></div><div class="r" style="left:46px;top:504px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:64px;top:492.8px;width:1176px;height:25.2px;font-size:18px;line-height:1.4;color:#1f2933;"><span>kW/ตัน = (พัดลม + ปั๊ม) ÷ ความร้อนที่ระบาย — ใช้เทียบหอหลายตัวในโรงงานเดียวกัน</span></div><div class="r" style="left:46px;top:539.2px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:64px;top:528px;width:1176px;height:25.2px;font-size:18px;line-height:1.4;color:#1f2933;"><span>เกณฑ์ที่เทียบ (ค่าตั้งต้น 0.08) แก้ได้ในแท็บ Field Audit</span></div></section></div>
<div class="sw"><section class="slide" id="s20"><div class="r" style="left:0px;top:0px;width:1280px;height:78px;background:#ffffff;"></div><div class="r" style="left:0px;top:0px;width:10px;height:78px;background:#1b3a5c;"></div><div class="r" style="left:40px;top:78px;width:1200px;height:2px;background:#e3e8ef;"></div><div class="t" style="left:40px;top:16px;width:1200px;height:48px;font-size:29px;line-height:1.25;color:#1b3a5c;font-weight:700;display:flex;align-items:center;"><span>ลองเปลี่ยนค่า (What-if): อะไรทำให้หอดูดีขึ้นหรือแย่ลง</span></div><div class="t" style="left:40px;top:688px;width:900px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;"><span>คู่มือใช้งาน · ตรวจประเมินหอระบายความร้อน (Cooling Tower Audit Tool) · ระดับ Free</span></div><div class="t" style="left:1040px;top:688px;width:200px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;text-align:right;justify-content:flex-end;"><span>20 / 33</span></div><table class="tb" style="left:40px;top:100px;width:1200px;font-size:17px;--rh:38.3px"><thead><tr><th style="width:456px">กรณี</th><th style="width:120px">Range</th><th style="width:144px">Approach</th><th style="width:168px">ประสิทธิภาพ (%)</th><th style="width:120px">NTU</th><th style="width:192px">ระบายความร้อน (kW)</th></tr></thead><tbody><tr><td><b>โรงงาน A</b>: น้ำออก 29.0 °C · กระเปาะเปียก 25.5 °C</td><td>8.0</td><td>3.5</td><td>69.6</td><td>1.829</td><td>4,651</td></tr><tr><td>fill อุดตัน: น้ำออกจากหอ <b>31.0 °C</b></td><td>6.0</td><td>5.5</td><td>52.2</td><td>0.857</td><td>3,488</td></tr><tr><td>วันอากาศชื้น: กระเปาะเปียก <b>27.0 °C</b> น้ำออกเท่าเดิม</td><td>8.0</td><td>2.0</td><td>80.0</td><td>2.902</td><td>4,651</td></tr></tbody></table><div class="r" style="left:46px;top:279.5px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:64px;top:269px;width:1176px;height:23.8px;font-size:17px;line-height:1.4;color:#1f2933;"><span>ทำเอง: แก้ค่าในแถบซ้าย → กดคำนวณทั้งสองแท็บ → จดผล → แก้กลับเป็นค่าเดิม</span></div><div class="r" style="left:46px;top:309.3px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:64px;top:298.8px;width:1176px;height:23.8px;font-size:17px;line-height:1.4;color:#1f2933;"><span>น้ำออกร้อนขึ้น 2 °C ประสิทธิภาพตกต่ำกว่าเกณฑ์ทันที — เครื่องมือแนะนำให้ตรวจ fill</span></div><div class="r" style="left:46px;top:339.1px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:64px;top:328.6px;width:1176px;height:23.8px;font-size:17px;line-height:1.4;color:#1f2933;"><span>กระเปาะเปียกสูงขึ้นแต่น้ำออกเท่าเดิม ตัวเลขประสิทธิภาพ<b>ดูดีขึ้น</b> — จึงต้องเทียบผลที่กระเปาะเปียกใกล้กันเท่านั้น</span></div></section></div>
<div class="sw"><section class="slide" id="s21"><div class="r" style="left:0px;top:0px;width:1280px;height:78px;background:#ffffff;"></div><div class="r" style="left:0px;top:0px;width:10px;height:78px;background:#1b3a5c;"></div><div class="r" style="left:40px;top:78px;width:1200px;height:2px;background:#e3e8ef;"></div><div class="r" style="left:40px;top:24px;width:104px;height:32px;background:#e67e22;border-radius:16px;"></div><div class="t" style="left:40px;top:24px;width:104px;height:32px;font-size:17px;line-height:1.25;color:#fff;font-weight:700;display:flex;align-items:center;text-align:center;justify-content:center;"><span>ขั้นที่ 9</span></div><div class="t" style="left:158px;top:16px;width:1082px;height:48px;font-size:29px;line-height:1.25;color:#1b3a5c;font-weight:700;display:flex;align-items:center;"><span>แท็บ Water Balance: น้ำหายไปไหน</span></div><div class="t" style="left:40px;top:688px;width:900px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;"><span>คู่มือใช้งาน · ตรวจประเมินหอระบายความร้อน (Cooling Tower Audit Tool) · ระดับ Free</span></div><div class="t" style="left:1040px;top:688px;width:200px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;text-align:right;justify-content:flex-end;"><span>21 / 33</span></div><img class="i sh" style="left:53px;top:96px;width:1173.9px;height:406.8px" src="img/cooling-tower/water_2348.webp" alt="" width="1174" height="407" loading="lazy" decoding="async"><div class="cb" style="left:81.5px;top:273.2px;width:1116.9px;height:55.7px;border-color:#1e8449"></div><div class="bd rg" style="left:67.5px;top:259.2px;width:28px;height:28px;background:#1e8449;font-size:15px">1</div><div class="cb" style="left:62.1px;top:358.1px;width:189.5px;height:119.9px;border-color:#d35400"></div><div class="bd rg" style="left:53px;top:344.1px;width:28px;height:28px;background:#d35400;font-size:15px">2</div><div class="cb" style="left:255.4px;top:358.1px;width:189.5px;height:119.9px;border-color:#c0392b"></div><div class="bd rg" style="left:241.4px;top:344.1px;width:28px;height:28px;background:#c0392b;font-size:15px">3</div><div class="cb" style="left:641.8px;top:358.1px;width:189.5px;height:119.9px;border-color:#1f5fbf"></div><div class="bd rg" style="left:627.8px;top:344.1px;width:28px;height:28px;background:#1f5fbf;font-size:15px">4</div><div class="cb" style="left:835.1px;top:358.1px;width:189.5px;height:119.9px;border-color:#c0392b"></div><div class="bd rg" style="left:821.1px;top:344.1px;width:28px;height:28px;background:#c0392b;font-size:15px">5</div><div class="cb" style="left:1028.3px;top:358.1px;width:189.5px;height:119.9px;border-color:#1f5fbf"></div><div class="bd rg" style="left:1014.3px;top:344.1px;width:28px;height:28px;background:#1f5fbf;font-size:15px">6</div><div class="bd" style="left:40px;top:521.8px;width:28px;height:28px;background:#1e8449;font-size:15px">1</div><div class="t" style="left:80px;top:521.8px;width:545px;height:30px;font-size:18px;line-height:1.4;color:#1f2933;"><span>กด <b>คำนวณ Water Balance</b></span></div><div class="bd" style="left:40px;top:561.8px;width:28px;height:28px;background:#d35400;font-size:15px">2</div><div class="t" style="left:80px;top:561.8px;width:545px;height:30px;font-size:18px;line-height:1.4;color:#1f2933;"><span><b>COC 3.43</b> = 1,200 ÷ 350</span></div><div class="bd" style="left:40px;top:601.8px;width:28px;height:28px;background:#c0392b;font-size:15px">3</div><div class="t" style="left:80px;top:601.8px;width:545px;height:30px;font-size:18px;line-height:1.4;color:#1f2933;"><span>ระเหย 6.12 m³/h (1.22 % ของน้ำหมุนเวียน)</span></div><div class="bd" style="left:655px;top:521.8px;width:28px;height:28px;background:#1f5fbf;font-size:15px">4</div><div class="t" style="left:695px;top:521.8px;width:545px;height:30px;font-size:18px;line-height:1.4;color:#1f2933;"><span>น้ำทิ้ง (blowdown) 2.52 m³/h</span></div><div class="bd" style="left:655px;top:561.8px;width:28px;height:28px;background:#c0392b;font-size:15px">5</div><div class="t" style="left:695px;top:561.8px;width:545px;height:30px;font-size:18px;line-height:1.4;color:#1f2933;"><span><b>น้ำเติมรวม 8.64 m³/h</b></span></div><div class="bd" style="left:655px;top:601.8px;width:28px;height:28px;background:#1f5fbf;font-size:15px">6</div><div class="t" style="left:695px;top:601.8px;width:545px;height:30px;font-size:18px;line-height:1.4;color:#1f2933;"><span>60,498 m³/ปี · 1,512,438 บาท/ปี</span></div><div class="r" style="left:46px;top:652px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:64px;top:640.8px;width:1176px;height:25.2px;font-size:18px;line-height:1.4;color:#1f2933;"><span>น้ำเติม = ระเหย + ละอองปลิว + น้ำทิ้ง — การระเหยลดไม่ได้ (คือการทำงานของหอ) ที่ลดได้คือ<b>น้ำทิ้ง</b></span></div></section></div>
<div class="sw"><section class="slide" id="s22"><div class="r" style="left:0px;top:0px;width:1280px;height:78px;background:#ffffff;"></div><div class="r" style="left:0px;top:0px;width:10px;height:78px;background:#1b3a5c;"></div><div class="r" style="left:40px;top:78px;width:1200px;height:2px;background:#e3e8ef;"></div><div class="t" style="left:40px;top:16px;width:1200px;height:48px;font-size:29px;line-height:1.25;color:#1b3a5c;font-weight:700;display:flex;align-items:center;"><span>ตารางสมดุลน้ำ และเคมีของน้ำ</span></div><div class="t" style="left:40px;top:688px;width:900px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;"><span>คู่มือใช้งาน · ตรวจประเมินหอระบายความร้อน (Cooling Tower Audit Tool) · ระดับ Free</span></div><div class="t" style="left:1040px;top:688px;width:200px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;text-align:right;justify-content:flex-end;"><span>22 / 33</span></div><img class="i sh" style="left:142.5px;top:96px;width:995px;height:371.2px" src="img/cooling-tower/wtbl_1990.webp" alt="" width="995" height="371" loading="lazy" decoding="async"><div class="cb" style="left:147.7px;top:101.2px;width:489.6px;height:347.3px;border-color:#1f5fbf"></div><div class="bd rg" style="left:142.5px;top:96px;width:28px;height:28px;background:#1f5fbf;font-size:15px">1</div><div class="cb" style="left:642.7px;top:101.2px;width:489.6px;height:360.7px;border-color:#d35400"></div><div class="bd rg" style="left:628.7px;top:96px;width:28px;height:28px;background:#d35400;font-size:15px">2</div><div class="bd" style="left:40px;top:486.2px;width:28px;height:28px;background:#1f5fbf;font-size:15px">1</div><div class="t" style="left:80px;top:486.2px;width:545px;height:30px;font-size:18px;line-height:1.4;color:#1f2933;"><span>รายการสมดุลน้ำทีละบรรทัด — ตรวจกับมิเตอร์น้ำเติมของโรงงานได้</span></div><div class="bd" style="left:655px;top:486.2px;width:28px;height:28px;background:#d35400;font-size:15px">2</div><div class="t" style="left:695px;top:486.2px;width:545px;height:50.4px;font-size:18px;line-height:1.4;color:#1f2933;"><span>เคมีของน้ำเทียบเกณฑ์: ค่าการนำไฟฟ้า · COC · pH · ความกระด้าง</span></div><div class="r" style="left:46px;top:556.8px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:64px;top:545.6px;width:1176px;height:25.2px;font-size:18px;line-height:1.4;color:#1f2933;"><span>มิเตอร์น้ำเติมจริงสูงกว่าที่คำนวณมาก ให้สงสัย<b>น้ำล้นอ่าง วาล์วลูกลอยค้าง หรือน้ำรั่ว</b></span></div><div class="r" style="left:46px;top:592px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:64px;top:580.8px;width:1176px;height:25.2px;font-size:18px;line-height:1.4;color:#1f2933;"><span>ดัชนีตะกรันในตารางเป็นแบบอย่างง่าย เครื่องมือเขียนกำกับว่าไม่ใช่ Langelier Index — ใช้ดูแนวโน้มเท่านั้น</span></div><div class="r" style="left:40px;top:630px;width:1200px;height:46px;background:#fdf1e6;border-radius:8px;"></div><div class="r" style="left:40px;top:630px;width:6px;height:46px;background:#e67e22;"></div><div class="t" style="left:56px;top:630px;width:110px;height:46px;font-size:16px;line-height:1.25;color:#e67e22;font-weight:700;display:flex;align-items:center;"><span>⚠️ ระวัง</span></div><div class="t" style="left:168px;top:640px;width:1058px;height:26px;font-size:17px;line-height:1.4;color:#1f2933;display:flex;align-items:center;"><span>การปรับ COC ต้องทำร่วมกับผู้ดูแลเคมีน้ำ — COC สูงเกินไปเกิดตะกรันและการกัดกร่อน</span></div></section></div>
<div class="sw"><section class="slide" id="s23"><div class="r" style="left:0px;top:0px;width:1280px;height:78px;background:#ffffff;"></div><div class="r" style="left:0px;top:0px;width:10px;height:78px;background:#1b3a5c;"></div><div class="r" style="left:40px;top:78px;width:1200px;height:2px;background:#e3e8ef;"></div><div class="t" style="left:40px;top:16px;width:1200px;height:48px;font-size:29px;line-height:1.25;color:#1b3a5c;font-weight:700;display:flex;align-items:center;"><span>กราฟน้ำสูญเสีย และศักยภาพประหยัดน้ำ</span></div><div class="t" style="left:40px;top:688px;width:900px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;"><span>คู่มือใช้งาน · ตรวจประเมินหอระบายความร้อน (Cooling Tower Audit Tool) · ระดับ Free</span></div><div class="t" style="left:1040px;top:688px;width:200px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;text-align:right;justify-content:flex-end;"><span>23 / 33</span></div><img class="i sh" style="left:40px;top:96px;width:742px;height:454.6px" src="img/cooling-tower/wcost_1484.webp" alt="" width="742" height="455" loading="lazy" decoding="async"><div class="cb" style="left:43.2px;top:99.2px;width:735.7px;height:237.4px;border-color:#1f5fbf"></div><div class="bd rg" style="left:40px;top:96px;width:28px;height:28px;background:#1f5fbf;font-size:15px">1</div><div class="cb" style="left:43.2px;top:340.6px;width:735.7px;height:206.9px;border-color:#1e8449"></div><div class="bd rg" style="left:40px;top:326.6px;width:28px;height:28px;background:#1e8449;font-size:15px">2</div><div class="bd" style="left:810px;top:101px;width:28px;height:28px;background:#1f5fbf;font-size:15px">1</div><div class="t" style="left:850px;top:101px;width:390px;height:53.2px;font-size:19px;line-height:1.4;color:#1f2933;"><span>กราฟแบ่งน้ำเติมเป็น ระเหย · ละอองปลิว · น้ำทิ้ง</span></div><div class="bd" style="left:810px;top:164.2px;width:28px;height:28px;background:#1e8449;font-size:15px">2</div><div class="t" style="left:850px;top:164.2px;width:390px;height:53.2px;font-size:19px;line-height:1.4;color:#1f2933;"><span>เพิ่ม COC เป็น 5: น้ำเติมเหลือ 53,568 m³/ปี ประหยัด <b>6,930 m³ = 173,250 บาท/ปี</b></span></div><div class="r" style="left:816px;top:244.2px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:834px;top:232.4px;width:406px;height:53.2px;font-size:19px;line-height:1.4;color:#1f2933;"><span>เครื่องมือบอกค่าการนำไฟฟ้าที่ควรตั้งตัดน้ำทิ้ง (1,750 µS/cm) เพื่อให้ได้ COC 5</span></div></section></div>
<div class="sw"><section class="slide" id="s24"><div class="r" style="left:0px;top:0px;width:1280px;height:78px;background:#ffffff;"></div><div class="r" style="left:0px;top:0px;width:10px;height:78px;background:#1b3a5c;"></div><div class="r" style="left:40px;top:78px;width:1200px;height:2px;background:#e3e8ef;"></div><div class="t" style="left:40px;top:16px;width:1200px;height:48px;font-size:29px;line-height:1.25;color:#1b3a5c;font-weight:700;display:flex;align-items:center;"><span>ลองเปลี่ยนค่า (What-if): COC กับปริมาณน้ำเติม</span></div><div class="t" style="left:40px;top:688px;width:900px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;"><span>คู่มือใช้งาน · ตรวจประเมินหอระบายความร้อน (Cooling Tower Audit Tool) · ระดับ Free</span></div><div class="t" style="left:1040px;top:688px;width:200px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;text-align:right;justify-content:flex-end;"><span>24 / 33</span></div><table class="tb" style="left:40px;top:100px;width:1200px;font-size:17px;--rh:38.3px"><thead><tr><th style="width:432px">กรณี</th><th style="width:96px">COC</th><th style="width:156px">น้ำทิ้ง (m³/h)</th><th style="width:156px">น้ำเติม (m³/h)</th><th style="width:168px">น้ำเติม (m³/ปี)</th><th style="width:192px">ค่าน้ำ (บาท/ปี)</th></tr></thead><tbody><tr><td><b>โรงงาน A</b>: น้ำหมุนเวียน 1,200 µS/cm</td><td>3.43</td><td>2.52</td><td>8.64</td><td>60,498</td><td>1,512,438</td></tr><tr><td>ทิ้งน้ำมากเกิน: น้ำหมุนเวียน <b>700 µS/cm</b></td><td>2.00</td><td>6.12</td><td>12.24</td><td>85,698</td><td>2,142,438</td></tr><tr><td>คุมที่ <b>1,750 µS/cm</b></td><td>5.00</td><td>1.53</td><td>7.65</td><td>53,568</td><td>1,339,188</td></tr></tbody></table><div class="r" style="left:46px;top:279.5px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:64px;top:269px;width:1176px;height:23.8px;font-size:17px;line-height:1.4;color:#1f2933;"><span>ทำเอง: แก้ค่าการนำไฟฟ้าของน้ำหมุนเวียน → กด <b>คำนวณ Water Balance</b> → จดผล → แก้กลับ</span></div><div class="r" style="left:46px;top:309.3px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:64px;top:298.8px;width:1176px;height:23.8px;font-size:17px;line-height:1.4;color:#1f2933;"><span>COC 2 ทิ้งน้ำเท่ากับที่ระเหย — พบบ่อยเมื่อเปิดวาล์วน้ำทิ้งค้างไว้ด้วยมือ</span></div><div class="r" style="left:46px;top:339.1px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:64px;top:328.6px;width:1176px;height:23.8px;font-size:17px;line-height:1.4;color:#1f2933;"><span>จาก COC 3.4 ไป 5 ได้ผลน้อยกว่าจาก 2 ไป 3.4 มาก — ยิ่ง COC สูง ผลประหยัดที่เพิ่มยิ่งน้อย</span></div></section></div>
<div class="sw"><section class="slide" id="s25"><div class="r" style="left:0px;top:0px;width:1280px;height:78px;background:#ffffff;"></div><div class="r" style="left:0px;top:0px;width:10px;height:78px;background:#1b3a5c;"></div><div class="r" style="left:40px;top:78px;width:1200px;height:2px;background:#e3e8ef;"></div><div class="r" style="left:40px;top:24px;width:104px;height:32px;background:#e67e22;border-radius:16px;"></div><div class="t" style="left:40px;top:24px;width:104px;height:32px;font-size:17px;line-height:1.25;color:#fff;font-weight:700;display:flex;align-items:center;text-align:center;justify-content:center;"><span>ขั้นที่ 10</span></div><div class="t" style="left:158px;top:16px;width:1082px;height:48px;font-size:29px;line-height:1.25;color:#1b3a5c;font-weight:700;display:flex;align-items:center;"><span>แท็บ Field Audit: รายการตรวจหน้างาน</span></div><div class="t" style="left:40px;top:688px;width:900px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;"><span>คู่มือใช้งาน · ตรวจประเมินหอระบายความร้อน (Cooling Tower Audit Tool) · ระดับ Free</span></div><div class="t" style="left:1040px;top:688px;width:200px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;text-align:right;justify-content:flex-end;"><span>25 / 33</span></div><img class="i sh" style="left:40px;top:96px;width:678.7px;height:580px" src="img/cooling-tower/chk_1357.webp" alt="" width="679" height="580" loading="lazy" decoding="async"><div class="r" style="left:752.7px;top:111.8px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:770.7px;top:100px;width:469.3px;height:53.2px;font-size:19px;line-height:1.4;color:#1f2933;"><span>รายการเดินตรวจรอบหอ — คลิกที่ข้อเพื่อ<b>ติ๊กว่าตรวจแล้ว</b> (เคสตัวอย่างติ๊กแล้ว 5/27 ข้อ)</span></div><div class="r" style="left:752.7px;top:175px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:770.7px;top:163.2px;width:469.3px;height:79.8px;font-size:19px;line-height:1.4;color:#1f2933;"><span>ครอบคลุม: แผง fill · หัวกระจายน้ำ · แผงดักละอองน้ำ · พัดลมและชุดขับ · อ่างน้ำ · ระบบน้ำเติมและน้ำทิ้ง</span></div><div class="r" style="left:752.7px;top:264.8px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:770.7px;top:253px;width:469.3px;height:26.6px;font-size:19px;line-height:1.4;color:#1f2933;"><span>ใช้บนมือถือขณะเดินตรวจ แล้วพิมพ์แนบรายงาน</span></div><div class="r" style="left:746.7px;top:295.6px;width:493.3px;height:67.6px;background:#eaf3fc;border-radius:8px;"></div><div class="r" style="left:746.7px;top:295.6px;width:6px;height:67.6px;background:#2e86c1;"></div><div class="t" style="left:762.7px;top:295.6px;width:110px;height:67.6px;font-size:16px;line-height:1.25;color:#2e86c1;font-weight:700;display:flex;align-items:center;"><span>💡 เคล็ดลับ</span></div><div class="t" style="left:874.7px;top:305.6px;width:351.3px;height:47.6px;font-size:17px;line-height:1.4;color:#1f2933;display:flex;align-items:center;"><span>ข้อที่ตรวจไม่ได้ให้เว้นไว้และจดเหตุผล — ดีกว่าติ๊กโดยไม่ได้ตรวจ</span></div></section></div>
<div class="sw"><section class="slide" id="s26"><div class="r" style="left:0px;top:0px;width:1280px;height:78px;background:#ffffff;"></div><div class="r" style="left:0px;top:0px;width:10px;height:78px;background:#1b3a5c;"></div><div class="r" style="left:40px;top:78px;width:1200px;height:2px;background:#e3e8ef;"></div><div class="t" style="left:40px;top:16px;width:1200px;height:48px;font-size:29px;line-height:1.25;color:#1b3a5c;font-weight:700;display:flex;align-items:center;"><span>ตารางบันทึกค่าที่วัดได้ภาคสนาม</span></div><div class="t" style="left:40px;top:688px;width:900px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;"><span>คู่มือใช้งาน · ตรวจประเมินหอระบายความร้อน (Cooling Tower Audit Tool) · ระดับ Free</span></div><div class="t" style="left:1040px;top:688px;width:200px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;text-align:right;justify-content:flex-end;"><span>26 / 33</span></div><img class="i sh" style="left:40px;top:96px;width:641.3px;height:580px" src="img/cooling-tower/meas_1283.webp" alt="" width="641" height="580" loading="lazy" decoding="async"><div class="cb" style="left:56.1px;top:206.5px;width:609.1px;height:29.6px;border-color:#1e8449"></div><div class="bd rg" style="left:42.1px;top:192.5px;width:28px;height:28px;background:#1e8449;font-size:15px">1</div><div class="cb" style="left:56.1px;top:279.3px;width:609.1px;height:29.1px;border-color:#c0392b"></div><div class="bd rg" style="left:42.1px;top:265.3px;width:28px;height:28px;background:#c0392b;font-size:15px">2</div><div class="bd" style="left:709.3px;top:101px;width:28px;height:28px;background:#1e8449;font-size:15px">1</div><div class="t" style="left:749.3px;top:101px;width:490.7px;height:30px;font-size:19px;line-height:1.4;color:#1f2933;"><span>กดแถบนี้เพื่อเปิด<b>วิธีใช้ตาราง</b></span></div><div class="bd" style="left:709.3px;top:141px;width:28px;height:28px;background:#c0392b;font-size:15px">2</div><div class="t" style="left:749.3px;top:141px;width:490.7px;height:53.2px;font-size:19px;line-height:1.4;color:#1f2933;"><span>แต่ละแถว: ค่าที่ต้องวัด · ช่องจดค่า · หน่วย · เกณฑ์ควบคุมของโรงงาน · เครื่องมือวัด</span></div><div class="r" style="left:715.3px;top:221px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:733.3px;top:209.2px;width:506.7px;height:53.2px;font-size:19px;line-height:1.4;color:#1f2933;"><span>ตารางนี้เป็น<b>แบบฟอร์มจดค่า</b> — ค่าที่ใช้คำนวณต้องกรอกในแถบซ้าย</span></div><div class="r" style="left:715.3px;top:284.2px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:733.3px;top:272.4px;width:506.7px;height:53.2px;font-size:19px;line-height:1.4;color:#1f2933;"><span>ช่องเกณฑ์ควบคุมแก้เป็นค่าของโรงงานได้ และถูกบันทึกไปกับไฟล์ JSON</span></div><div class="r" style="left:709.3px;top:341.6px;width:530.7px;height:67.6px;background:#eaf3fc;border-radius:8px;"></div><div class="r" style="left:709.3px;top:341.6px;width:6px;height:67.6px;background:#2e86c1;"></div><div class="t" style="left:725.3px;top:341.6px;width:110px;height:67.6px;font-size:16px;line-height:1.25;color:#2e86c1;font-weight:700;display:flex;align-items:center;"><span>💡 เคล็ดลับ</span></div><div class="t" style="left:837.3px;top:351.6px;width:388.7px;height:47.6px;font-size:17px;line-height:1.4;color:#1f2933;display:flex;align-items:center;"><span>ค่าที่วัดไม่ได้ให้เว้นว่างและเขียนเหตุผล — ไม่ต้องเดา</span></div></section></div>
<div class="sw"><section class="slide" id="s27"><div class="r" style="left:0px;top:0px;width:1280px;height:78px;background:#ffffff;"></div><div class="r" style="left:0px;top:0px;width:10px;height:78px;background:#1b3a5c;"></div><div class="r" style="left:40px;top:78px;width:1200px;height:2px;background:#e3e8ef;"></div><div class="t" style="left:40px;top:16px;width:1200px;height:48px;font-size:29px;line-height:1.25;color:#1b3a5c;font-weight:700;display:flex;align-items:center;"><span>เกณฑ์การประเมิน: ปรับตามเกณฑ์ของโรงงานได้</span></div><div class="t" style="left:40px;top:688px;width:900px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;"><span>คู่มือใช้งาน · ตรวจประเมินหอระบายความร้อน (Cooling Tower Audit Tool) · ระดับ Free</span></div><div class="t" style="left:1040px;top:688px;width:200px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;text-align:right;justify-content:flex-end;"><span>27 / 33</span></div><img class="i sh" style="left:116.7px;top:96px;width:1046.5px;height:371.6px" src="img/cooling-tower/crit_2093.webp" alt="" width="1047" height="372" loading="lazy" decoding="async"><div class="cb" style="left:147.1px;top:204.3px;width:245.3px;height:37.2px;border-color:#d35400"></div><div class="bd rg" style="left:133.1px;top:190.3px;width:28px;height:28px;background:#d35400;font-size:15px">1</div><div class="cb" style="left:395px;top:204.3px;width:245.3px;height:37.2px;border-color:#1f5fbf"></div><div class="bd rg" style="left:381px;top:190.3px;width:28px;height:28px;background:#1f5fbf;font-size:15px">2</div><div class="cb" style="left:642.9px;top:204.3px;width:245.3px;height:37.2px;border-color:#1f5fbf"></div><div class="bd rg" style="left:628.9px;top:190.3px;width:28px;height:28px;background:#1f5fbf;font-size:15px">3</div><div class="cb" style="left:890.8px;top:204.3px;width:245.3px;height:37.2px;border-color:#1f5fbf"></div><div class="bd rg" style="left:876.8px;top:190.3px;width:28px;height:28px;background:#1f5fbf;font-size:15px">4</div><div class="cb" style="left:395px;top:285px;width:245.3px;height:37.2px;border-color:#1f5fbf"></div><div class="bd rg" style="left:381px;top:271px;width:28px;height:28px;background:#1f5fbf;font-size:15px">5</div><div class="cb" style="left:147.1px;top:344.1px;width:178.3px;height:46.9px;border-color:#c0392b"></div><div class="bd rg" style="left:133.1px;top:330.1px;width:28px;height:28px;background:#c0392b;font-size:15px">6</div><div class="bd" style="left:40px;top:486.6px;width:28px;height:28px;background:#d35400;font-size:15px">1</div><div class="t" style="left:80px;top:486.6px;width:545px;height:30px;font-size:18px;line-height:1.4;color:#1f2933;"><span>ประสิทธิภาพขั้นต่ำ (%) — เว้นว่าง = ใช้ค่าตามชนิดหอ</span></div><div class="bd" style="left:40px;top:526.6px;width:28px;height:28px;background:#1f5fbf;font-size:15px">2</div><div class="t" style="left:80px;top:526.6px;width:545px;height:30px;font-size:18px;line-height:1.4;color:#1f2933;"><span>Approach ที่เริ่มเตือน (°C)</span></div><div class="bd" style="left:40px;top:566.6px;width:28px;height:28px;background:#1f5fbf;font-size:15px">3</div><div class="t" style="left:80px;top:566.6px;width:545px;height:30px;font-size:18px;line-height:1.4;color:#1f2933;"><span>kW ต่อตันความเย็นสูงสุด</span></div><div class="bd" style="left:655px;top:486.6px;width:28px;height:28px;background:#1f5fbf;font-size:15px">4</div><div class="t" style="left:695px;top:486.6px;width:545px;height:30px;font-size:18px;line-height:1.4;color:#1f2933;"><span>ช่วง COC ที่ยอมรับ</span></div><div class="bd" style="left:655px;top:526.6px;width:28px;height:28px;background:#1f5fbf;font-size:15px">5</div><div class="t" style="left:695px;top:526.6px;width:545px;height:30px;font-size:18px;line-height:1.4;color:#1f2933;"><span>ค่าการนำไฟฟ้าสูงสุด และเกณฑ์เคมีน้ำอื่น ๆ</span></div><div class="bd" style="left:655px;top:566.6px;width:28px;height:28px;background:#c0392b;font-size:15px">6</div><div class="t" style="left:695px;top:566.6px;width:545px;height:30px;font-size:18px;line-height:1.4;color:#1f2933;"><span><b>คืนค่าเกณฑ์มาตรฐาน</b> — กลับไปใช้ค่าตั้งต้น</span></div><div class="r" style="left:46px;top:616.8px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:64px;top:605.6px;width:1176px;height:25.2px;font-size:18px;line-height:1.4;color:#1f2933;"><span>โรงงานที่มีเกณฑ์จากผู้ดูแลเคมีน้ำหรือผู้ผลิตหออยู่แล้ว ให้กรอกเกณฑ์นั้นแทนค่าตั้งต้น</span></div><div class="r" style="left:46px;top:652px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:64px;top:640.8px;width:1176px;height:25.2px;font-size:18px;line-height:1.4;color:#1f2933;"><span>แก้เกณฑ์แล้วกดคำนวณใหม่ ป้ายผ่าน/ไม่ผ่านจะเปลี่ยนตาม — ระบุในรายงานว่าใช้เกณฑ์ของใคร</span></div></section></div>
<div class="sw"><section class="slide" id="s28"><div class="r" style="left:0px;top:0px;width:1280px;height:78px;background:#ffffff;"></div><div class="r" style="left:0px;top:0px;width:10px;height:78px;background:#1b3a5c;"></div><div class="r" style="left:40px;top:78px;width:1200px;height:2px;background:#e3e8ef;"></div><div class="t" style="left:40px;top:16px;width:1200px;height:48px;font-size:29px;line-height:1.25;color:#1b3a5c;font-weight:700;display:flex;align-items:center;"><span>ECM Recommendations และสรุปรายงาน</span></div><div class="t" style="left:40px;top:688px;width:900px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;"><span>คู่มือใช้งาน · ตรวจประเมินหอระบายความร้อน (Cooling Tower Audit Tool) · ระดับ Free</span></div><div class="t" style="left:1040px;top:688px;width:200px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;text-align:right;justify-content:flex-end;"><span>28 / 33</span></div><img class="i sh" style="left:40px;top:96px;width:742px;height:362.8px" src="img/cooling-tower/ecm_1484.webp" alt="" width="742" height="363" loading="lazy" decoding="async"><div class="r" style="left:816px;top:111.8px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:834px;top:100px;width:406px;height:79.8px;font-size:19px;line-height:1.4;color:#1f2933;"><span><b>ติด VFD ที่พัดลม</b>: ประมาณ 8.0 kW = <b>252,000 บาท/ปี</b> — เหมาะกับช่วงกลางคืนและฤดูที่อากาศเย็น</span></div><div class="r" style="left:816px;top:201.6px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:834px;top:189.8px;width:406px;height:79.8px;font-size:19px;line-height:1.4;color:#1f2933;"><span>มาตรการบำรุงรักษา (ล้างหัวกระจายน้ำ · ล้างอ่าง) ไม่มีตัวเลขเงิน แต่เป็นงานที่ควรทำประจำ</span></div><div class="r" style="left:816px;top:291.4px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:834px;top:279.6px;width:406px;height:79.8px;font-size:19px;line-height:1.4;color:#1f2933;"><span>การ์ดถัดไปมีปุ่ม <b>สร้างสรุปรายงาน</b> — ได้ข้อความสรุปอุณหภูมิ สมรรถนะ และสมดุลน้ำ คัดลอกไปวางในรายงานได้</span></div><div class="r" style="left:810px;top:375.4px;width:430px;height:115.2px;background:#fdf1e6;border-radius:8px;"></div><div class="r" style="left:810px;top:375.4px;width:6px;height:115.2px;background:#e67e22;"></div><div class="t" style="left:826px;top:375.4px;width:110px;height:115.2px;font-size:16px;line-height:1.25;color:#e67e22;font-weight:700;display:flex;align-items:center;"><span>⚠️ ระวัง</span></div><div class="t" style="left:938px;top:385.4px;width:288px;height:95.2px;font-size:17px;line-height:1.4;color:#1f2933;display:flex;align-items:center;"><span>ร้อยละประหยัดของ VFD เป็นค่าประมาณทั่วไป — ผลจริงขึ้นกับชั่วโมงที่ลดรอบได้ ให้ยืนยันด้วยข้อมูลโหลดและอากาศของโรงงาน</span></div></section></div>
<div class="sw"><section class="slide" id="s29"><div class="r" style="left:0px;top:0px;width:1280px;height:78px;background:#ffffff;"></div><div class="r" style="left:0px;top:0px;width:10px;height:78px;background:#1b3a5c;"></div><div class="r" style="left:40px;top:78px;width:1200px;height:2px;background:#e3e8ef;"></div><div class="t" style="left:40px;top:16px;width:1200px;height:48px;font-size:29px;line-height:1.25;color:#1b3a5c;font-weight:700;display:flex;align-items:center;"><span>บันทึกงาน พิมพ์ และเปิดงานเดิม</span></div><div class="t" style="left:40px;top:688px;width:900px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;"><span>คู่มือใช้งาน · ตรวจประเมินหอระบายความร้อน (Cooling Tower Audit Tool) · ระดับ Free</span></div><div class="t" style="left:1040px;top:688px;width:200px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;text-align:right;justify-content:flex-end;"><span>29 / 33</span></div><img class="i sh" style="left:190px;top:96px;width:900.1px;height:80.3px" src="img/cooling-tower/hdr_1800.webp" alt="" width="900" height="80" loading="lazy" decoding="async"><div class="cb" style="left:205.9px;top:111.2px;width:144.2px;height:47.9px;border-color:#1e8449"></div><div class="bd rg" style="left:191.9px;top:97.2px;width:28px;height:28px;background:#1e8449;font-size:15px">1</div><div class="cb" style="left:352.2px;top:111.2px;width:144.6px;height:47.9px;border-color:#1e8449"></div><div class="bd rg" style="left:338.2px;top:97.2px;width:28px;height:28px;background:#1e8449;font-size:15px">2</div><div class="cb" style="left:498.9px;top:111.2px;width:138.3px;height:47.9px;border-color:#1f5fbf"></div><div class="bd rg" style="left:484.9px;top:97.2px;width:28px;height:28px;background:#1f5fbf;font-size:15px">3</div><div class="cb" style="left:639.3px;top:111.2px;width:147.5px;height:47.9px;border-color:#1f5fbf"></div><div class="bd rg" style="left:625.3px;top:97.2px;width:28px;height:28px;background:#1f5fbf;font-size:15px">4</div><div class="cb" style="left:789px;top:111.2px;width:101.9px;height:47.9px;border-color:#c0392b"></div><div class="bd rg" style="left:775px;top:97.2px;width:28px;height:28px;background:#c0392b;font-size:15px">5</div><div class="cb" style="left:914.5px;top:109.9px;width:159.6px;height:50.6px;border-color:#c0392b"></div><div class="bd rg" style="left:900.5px;top:96px;width:28px;height:28px;background:#c0392b;font-size:15px">6</div><div class="bd" style="left:40px;top:195.3px;width:28px;height:28px;background:#1e8449;font-size:15px">1</div><div class="t" style="left:80px;top:195.3px;width:545px;height:30px;font-size:18px;line-height:1.4;color:#1f2933;"><span><b>Save JSON</b> — เก็บค่าที่กรอก ค่าที่จด เกณฑ์ และรายการที่ติ๊ก</span></div><div class="bd" style="left:40px;top:235.3px;width:28px;height:28px;background:#1e8449;font-size:15px">2</div><div class="t" style="left:80px;top:235.3px;width:545px;height:30px;font-size:18px;line-height:1.4;color:#1f2933;"><span><b>Load JSON</b> — เปิดไฟล์งานเดิมกลับมาทำต่อ</span></div><div class="bd" style="left:40px;top:275.3px;width:28px;height:28px;background:#1f5fbf;font-size:15px">3</div><div class="t" style="left:80px;top:275.3px;width:545px;height:30px;font-size:18px;line-height:1.4;color:#1f2933;"><span>Print แท็บนี้</span></div><div class="bd" style="left:655px;top:195.3px;width:28px;height:28px;background:#1f5fbf;font-size:15px">4</div><div class="t" style="left:695px;top:195.3px;width:545px;height:30px;font-size:18px;line-height:1.4;color:#1f2933;"><span>Print ทั้งหมด — ทุกแท็บในครั้งเดียว</span></div><div class="bd" style="left:655px;top:235.3px;width:28px;height:28px;background:#c0392b;font-size:15px">5</div><div class="t" style="left:695px;top:235.3px;width:545px;height:30px;font-size:18px;line-height:1.4;color:#1f2933;"><span>Reset — ซ่อนผลลัพธ์เพื่อเริ่มคำนวณใหม่</span></div><div class="bd" style="left:655px;top:275.3px;width:28px;height:28px;background:#c0392b;font-size:15px">6</div><div class="t" style="left:695px;top:275.3px;width:545px;height:30px;font-size:18px;line-height:1.4;color:#1f2933;"><span><b>คืนค่าตั้งต้น</b> — ล้างทุกช่องกลับเป็นตัวอย่าง (บันทึก JSON ก่อนกด)</span></div><div class="r" style="left:46px;top:325.5px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:64px;top:314.3px;width:1176px;height:25.2px;font-size:18px;line-height:1.4;color:#1f2933;"><span>หอ 1 ตัว = ไฟล์ JSON 1 ไฟล์ — เก็บทุกครั้งที่ตรวจ จะเห็นแนวโน้ม Approach และ NTU ของหอตัวเดิม</span></div></section></div>
<div class="sw"><section class="slide" id="s30"><div class="r" style="left:0px;top:0px;width:1280px;height:78px;background:#ffffff;"></div><div class="r" style="left:0px;top:0px;width:10px;height:78px;background:#1b3a5c;"></div><div class="r" style="left:40px;top:78px;width:1200px;height:2px;background:#e3e8ef;"></div><div class="t" style="left:40px;top:16px;width:1200px;height:48px;font-size:29px;line-height:1.25;color:#1b3a5c;font-weight:700;display:flex;align-items:center;"><span>ข้อผิดพลาดที่พบบ่อย</span></div><div class="t" style="left:40px;top:688px;width:900px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;"><span>คู่มือใช้งาน · ตรวจประเมินหอระบายความร้อน (Cooling Tower Audit Tool) · ระดับ Free</span></div><div class="t" style="left:1040px;top:688px;width:200px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;text-align:right;justify-content:flex-end;"><span>30 / 33</span></div><div class="r" style="left:40px;top:96px;width:588px;height:134.5px;background:#ffffff;border:1px solid #d5dce6;border-radius:10px;"></div><div class="r" style="left:40px;top:96px;width:6px;height:134.5px;background:#c0392b;"></div><div class="t" style="left:62px;top:108px;width:548px;height:28px;font-size:19px;line-height:1.25;color:#a93226;font-weight:700;"><span>✗ ใช้กระเปาะแห้งแทนกระเปาะเปียก</span></div><div class="t" style="left:62px;top:142px;width:548px;height:80.5px;font-size:18px;line-height:1.4;color:#1f2933;"><span><span style="color:#1e8449"><b>✓ </b></span>Approach คิดจาก<b>กระเปาะเปียก</b> — ใช้กระเปาะแห้งผลผิดทั้งหมด</span></div><div class="r" style="left:652px;top:96px;width:588px;height:134.5px;background:#ffffff;border:1px solid #d5dce6;border-radius:10px;"></div><div class="r" style="left:652px;top:96px;width:6px;height:134.5px;background:#c0392b;"></div><div class="t" style="left:674px;top:108px;width:548px;height:28px;font-size:19px;line-height:1.25;color:#a93226;font-weight:700;"><span>✗ วัดอากาศกลางแดดหรือในละอองน้ำ</span></div><div class="t" style="left:674px;top:142px;width:548px;height:80.5px;font-size:18px;line-height:1.4;color:#1f2933;"><span><span style="color:#1e8449"><b>✓ </b></span>วัดที่<b>ช่องลมเข้าหอ</b> ในร่ม ห่างละอองน้ำ</span></div><div class="r" style="left:40px;top:244.5px;width:588px;height:134.5px;background:#ffffff;border:1px solid #d5dce6;border-radius:10px;"></div><div class="r" style="left:40px;top:244.5px;width:6px;height:134.5px;background:#c0392b;"></div><div class="t" style="left:62px;top:256.5px;width:548px;height:28px;font-size:19px;line-height:1.25;color:#a93226;font-weight:700;"><span>✗ สลับน้ำร้อนกับน้ำเย็น</span></div><div class="t" style="left:62px;top:290.5px;width:548px;height:80.5px;font-size:18px;line-height:1.4;color:#1f2933;"><span><span style="color:#1e8449"><b>✓ </b></span>น้ำร้อน = <b>เข้าหอ</b> (กลับจากกระบวนการ) · น้ำเย็น = ออกจากอ่าง</span></div><div class="r" style="left:652px;top:244.5px;width:588px;height:134.5px;background:#ffffff;border:1px solid #d5dce6;border-radius:10px;"></div><div class="r" style="left:652px;top:244.5px;width:6px;height:134.5px;background:#c0392b;"></div><div class="t" style="left:674px;top:256.5px;width:548px;height:28px;font-size:19px;line-height:1.25;color:#a93226;font-weight:700;"><span>✗ เทียบประสิทธิภาพคนละวัน</span></div><div class="t" style="left:674px;top:290.5px;width:548px;height:80.5px;font-size:18px;line-height:1.4;color:#1f2933;"><span><span style="color:#1e8449"><b>✓ </b></span>เทียบได้เฉพาะวันที่<b>กระเปาะเปียกและโหลดใกล้กัน</b></span></div><div class="r" style="left:40px;top:393px;width:588px;height:134.5px;background:#ffffff;border:1px solid #d5dce6;border-radius:10px;"></div><div class="r" style="left:40px;top:393px;width:6px;height:134.5px;background:#c0392b;"></div><div class="t" style="left:62px;top:405px;width:548px;height:28px;font-size:19px;line-height:1.25;color:#a93226;font-weight:700;"><span>✗ วัดค่าการนำไฟฟ้าคนละเครื่อง</span></div><div class="t" style="left:62px;top:439px;width:548px;height:80.5px;font-size:18px;line-height:1.4;color:#1f2933;"><span><span style="color:#1e8449"><b>✓ </b></span>น้ำหมุนเวียนและน้ำเติมใช้<b>เครื่องวัดเดียวกัน</b> วันเดียวกัน</span></div><div class="r" style="left:652px;top:393px;width:588px;height:134.5px;background:#ffffff;border:1px solid #d5dce6;border-radius:10px;"></div><div class="r" style="left:652px;top:393px;width:6px;height:134.5px;background:#c0392b;"></div><div class="t" style="left:674px;top:405px;width:548px;height:28px;font-size:19px;line-height:1.25;color:#a93226;font-weight:700;"><span>✗ ใส่กำลังพัดลมต่อตัว</span></div><div class="t" style="left:674px;top:439px;width:548px;height:80.5px;font-size:18px;line-height:1.4;color:#1f2933;"><span><span style="color:#1e8449"><b>✓ </b></span>ช่องกำลังที่วัดได้เป็นค่า<b>รวมทุกตัว</b>ที่เดินอยู่</span></div><div class="r" style="left:40px;top:541.5px;width:588px;height:134.5px;background:#ffffff;border:1px solid #d5dce6;border-radius:10px;"></div><div class="r" style="left:40px;top:541.5px;width:6px;height:134.5px;background:#c0392b;"></div><div class="t" style="left:62px;top:553.5px;width:548px;height:28px;font-size:19px;line-height:1.25;color:#a93226;font-weight:700;"><span>✗ แก้ค่าแล้วไม่กดคำนวณ</span></div><div class="t" style="left:62px;top:587.5px;width:548px;height:80.5px;font-size:18px;line-height:1.4;color:#1f2933;"><span><span style="color:#1e8449"><b>✓ </b></span>กดปุ่มคำนวณของ<b>แท็บนั้น</b>ทุกครั้งก่อนจดผล</span></div><div class="r" style="left:652px;top:541.5px;width:588px;height:134.5px;background:#ffffff;border:1px solid #d5dce6;border-radius:10px;"></div><div class="r" style="left:652px;top:541.5px;width:6px;height:134.5px;background:#c0392b;"></div><div class="t" style="left:674px;top:553.5px;width:548px;height:28px;font-size:19px;line-height:1.25;color:#a93226;font-weight:700;"><span>✗ จดในตารางแล้วไม่กรอกแถบซ้าย</span></div><div class="t" style="left:674px;top:587.5px;width:548px;height:80.5px;font-size:18px;line-height:1.4;color:#1f2933;"><span><span style="color:#1e8449"><b>✓ </b></span>ตารางบันทึกค่าเป็นแบบฟอร์มเท่านั้น ไม่ส่งค่าไปคำนวณ</span></div></section></div>
<div class="sw"><section class="slide" id="s31"><div class="r" style="left:0px;top:0px;width:1280px;height:78px;background:#ffffff;"></div><div class="r" style="left:0px;top:0px;width:10px;height:78px;background:#1b3a5c;"></div><div class="r" style="left:40px;top:78px;width:1200px;height:2px;background:#e3e8ef;"></div><div class="t" style="left:40px;top:16px;width:1200px;height:48px;font-size:29px;line-height:1.25;color:#1b3a5c;font-weight:700;display:flex;align-items:center;"><span>แบบฝึกหัด: โรงงาน B หอ CT-201</span></div><div class="t" style="left:40px;top:688px;width:900px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;"><span>คู่มือใช้งาน · ตรวจประเมินหอระบายความร้อน (Cooling Tower Audit Tool) · ระดับ Free</span></div><div class="t" style="left:1040px;top:688px;width:200px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;text-align:right;justify-content:flex-end;"><span>31 / 33</span></div><table class="tb" style="left:40px;top:100px;width:640px;font-size:17px;--rh:38.3px"><thead><tr><th style="width:371.2px">ข้อมูล</th><th style="width:268.8px">ค่า</th></tr></thead><tbody><tr><td>น้ำหมุนเวียน · ปริมาณลม</td><td>300 m³/h · 60 m³/s</td></tr><tr><td>น้ำร้อนเข้า · น้ำเย็นออก · กระเปาะเปียก</td><td>36.0 · 31.0 · 26.5 °C</td></tr><tr><td>พัดลม: 1 ตัว พิกัด 22 kW วัดได้</td><td>20 kW</td></tr><tr><td>ปั๊มน้ำหล่อเย็น</td><td>15 kW</td></tr><tr><td>ค่าการนำไฟฟ้า: น้ำหมุนเวียน · น้ำเติม</td><td>900 · 300 µS/cm</td></tr><tr><td>ค่าอื่นทั้งหมด</td><td>ใช้ค่าตั้งต้นของเครื่องมือ</td></tr></tbody></table><div class="r" style="left:710px;top:100px;width:530px;height:267.8px;background:#fff8ec;border-radius:10px;"></div><div class="t" style="left:730px;top:114px;width:490px;height:30px;font-size:19px;line-height:1.25;color:#b9770e;font-weight:700;"><span>คำถาม — กรอกแล้วตอบ</span></div><div class="bd" style="left:730px;top:158px;width:28px;height:28px;background:#d35400;font-size:15px">1</div><div class="t" style="left:768px;top:158px;width:452px;height:25.2px;font-size:18px;line-height:1.4;color:#1f2933;"><span>Range = ____ °C · Approach = ____ °C</span></div><div class="bd" style="left:730px;top:201.2px;width:28px;height:28px;background:#d35400;font-size:15px">2</div><div class="t" style="left:768px;top:201.2px;width:452px;height:25.2px;font-size:18px;line-height:1.4;color:#1f2933;"><span>ประสิทธิภาพหอ = ______ % ผ่านเกณฑ์หรือไม่?</span></div><div class="bd" style="left:730px;top:244.4px;width:28px;height:28px;background:#d35400;font-size:15px">3</div><div class="t" style="left:768px;top:244.4px;width:452px;height:25.2px;font-size:18px;line-height:1.4;color:#1f2933;"><span>ระบายความร้อน = ______ kW · ______ kW/ตัน</span></div><div class="bd" style="left:730px;top:287.6px;width:28px;height:28px;background:#d35400;font-size:15px">4</div><div class="t" style="left:768px;top:287.6px;width:452px;height:25.2px;font-size:18px;line-height:1.4;color:#1f2933;"><span>COC = ____ · น้ำเติม = ______ m³/h</span></div><div class="r" style="left:40px;top:630px;width:1200px;height:46px;background:#eaf3fc;border-radius:8px;"></div><div class="r" style="left:40px;top:630px;width:6px;height:46px;background:#2e86c1;"></div><div class="t" style="left:56px;top:630px;width:110px;height:46px;font-size:16px;line-height:1.25;color:#2e86c1;font-weight:700;display:flex;align-items:center;"><span>💡 เคล็ดลับ</span></div><div class="t" style="left:168px;top:640px;width:1058px;height:26px;font-size:17px;line-height:1.4;color:#1f2933;display:flex;align-items:center;"><span>กด "คืนค่าตั้งต้น" ก่อนเริ่ม → แก้ค่าในแถบซ้าย → กดคำนวณแท็บ 1, 2 และ 3 ตามลำดับ</span></div></section></div>
<div class="sw"><section class="slide" id="s32"><div class="r" style="left:0px;top:0px;width:1280px;height:78px;background:#ffffff;"></div><div class="r" style="left:0px;top:0px;width:10px;height:78px;background:#1b3a5c;"></div><div class="r" style="left:40px;top:78px;width:1200px;height:2px;background:#e3e8ef;"></div><div class="t" style="left:40px;top:16px;width:1200px;height:48px;font-size:29px;line-height:1.25;color:#1b3a5c;font-weight:700;display:flex;align-items:center;"><span>เฉลยแบบฝึกหัด โรงงาน B</span></div><div class="t" style="left:40px;top:688px;width:900px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;"><span>คู่มือใช้งาน · ตรวจประเมินหอระบายความร้อน (Cooling Tower Audit Tool) · ระดับ Free</span></div><div class="t" style="left:1040px;top:688px;width:200px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;text-align:right;justify-content:flex-end;"><span>32 / 33</span></div><img class="i sh" style="left:40px;top:96px;width:1200px;height:255px" src="img/cooling-tower/exercise_2400.webp" alt="" width="1200" height="255" loading="lazy" decoding="async"><div class="r" style="left:46px;top:380.2px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:64px;top:369px;width:1176px;height:25.2px;font-size:18px;line-height:1.4;color:#1f2933;"><span>1) Range = 36.0 − 31.0 = <b>5.0 °C</b> · Approach = 31.0 − 26.5 = <b>4.5 °C</b></span></div><div class="r" style="left:46px;top:415.4px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:64px;top:404.2px;width:1176px;height:25.2px;font-size:18px;line-height:1.4;color:#1f2933;"><span>2) ประสิทธิภาพ = <b>52.6 %</b> — ⚠ Efficiency = 52.6% ต่ำกว่าเกณฑ์ (68%) — ตรวจ Fill Fouling/Broken</span></div><div class="r" style="left:46px;top:450.6px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:64px;top:439.4px;width:1176px;height:25.2px;font-size:18px;line-height:1.4;color:#1f2933;"><span>3) ระบายความร้อน <b>1,744 kW</b> (496 ตัน) · <b>0.071 kW/ตัน</b> — ✓ ผ่านเกณฑ์</span></div><div class="r" style="left:46px;top:485.8px;width:8px;height:8px;background:#e67e22;border-radius:4px;"></div><div class="t" style="left:64px;top:474.6px;width:1176px;height:25.2px;font-size:18px;line-height:1.4;color:#1f2933;"><span>4) COC = 900 ÷ 300 = <b>3.00</b> · น้ำเติม <b>3.44 m³/h</b> (24,108 m³/ปี)</span></div><div class="r" style="left:40px;top:630px;width:1200px;height:46px;background:#e8f6ee;border-radius:8px;"></div><div class="r" style="left:40px;top:630px;width:6px;height:46px;background:#27ae60;"></div><div class="t" style="left:56px;top:630px;width:110px;height:46px;font-size:16px;line-height:1.25;color:#27ae60;font-weight:700;display:flex;align-items:center;"><span>✓ ผ่าน</span></div><div class="t" style="left:168px;top:640px;width:1058px;height:26px;font-size:17px;line-height:1.4;color:#1f2933;display:flex;align-items:center;"><span>ได้ตัวเลขตรงกัน = ใช้เครื่องมือเป็นแล้ว · หอนี้ Approach กว้างและ NTU ต่ำ (0.859) — เริ่มที่ตรวจ fill และหัวกระจายน้ำ</span></div></section></div>
<div class="sw"><section class="slide" id="s33"><div class="r" style="left:0px;top:0px;width:1280px;height:78px;background:#ffffff;"></div><div class="r" style="left:0px;top:0px;width:10px;height:78px;background:#1b3a5c;"></div><div class="r" style="left:40px;top:78px;width:1200px;height:2px;background:#e3e8ef;"></div><div class="t" style="left:40px;top:16px;width:1200px;height:48px;font-size:29px;line-height:1.25;color:#1b3a5c;font-weight:700;display:flex;align-items:center;"><span>สรุป 1 หน้า (พิมพ์ติดไว้ข้างคอมพิวเตอร์)</span></div><div class="t" style="left:40px;top:688px;width:900px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;"><span>คู่มือใช้งาน · ตรวจประเมินหอระบายความร้อน (Cooling Tower Audit Tool) · ระดับ Free</span></div><div class="t" style="left:1040px;top:688px;width:200px;height:22px;font-size:12px;line-height:1.25;color:#8a96a6;display:flex;align-items:center;text-align:right;justify-content:flex-end;"><span>33 / 33</span></div><div class="r" style="left:40px;top:96px;width:760px;height:68.5px;background:#f4f7fb;border-radius:8px;"></div><div class="bd" style="left:49px;top:113.3px;width:34px;height:34px;background:#1b3a5c;font-size:19px">1</div><div class="t" style="left:96px;top:96px;width:330px;height:68.5px;font-size:19px;line-height:1.25;color:#1f2933;font-weight:700;display:flex;align-items:center;"><span>แถบซ้าย: ชนิดหอ</span></div><div class="t" style="left:430px;top:96px;width:360px;height:68.5px;font-size:17px;line-height:1.25;color:#5f6b7a;display:flex;align-items:center;"><span>ชนิดหอ · ชนิด fill</span></div><div class="bd" style="left:49px;top:185.8px;width:34px;height:34px;background:#1b3a5c;font-size:19px">2</div><div class="t" style="left:96px;top:168.5px;width:330px;height:68.5px;font-size:19px;line-height:1.25;color:#1f2933;font-weight:700;display:flex;align-items:center;"><span>แถบซ้าย: อุณหภูมิ</span></div><div class="t" style="left:430px;top:168.5px;width:360px;height:68.5px;font-size:17px;line-height:1.25;color:#5f6b7a;display:flex;align-items:center;"><span>น้ำร้อนเข้า · น้ำเย็นออก · กระเปาะเปียก</span></div><div class="r" style="left:40px;top:241px;width:760px;height:68.5px;background:#f4f7fb;border-radius:8px;"></div><div class="bd" style="left:49px;top:258.3px;width:34px;height:34px;background:#1b3a5c;font-size:19px">3</div><div class="t" style="left:96px;top:241px;width:330px;height:68.5px;font-size:19px;line-height:1.25;color:#1f2933;font-weight:700;display:flex;align-items:center;"><span>แถบซ้าย: การไหลและไฟฟ้า</span></div><div class="t" style="left:430px;top:241px;width:360px;height:68.5px;font-size:17px;line-height:1.25;color:#5f6b7a;display:flex;align-items:center;"><span>น้ำหมุนเวียน · ลม · kW พัดลม · kW ปั๊ม</span></div><div class="bd" style="left:49px;top:330.8px;width:34px;height:34px;background:#1b3a5c;font-size:19px">4</div><div class="t" style="left:96px;top:313.5px;width:330px;height:68.5px;font-size:19px;line-height:1.25;color:#1f2933;font-weight:700;display:flex;align-items:center;"><span>แถบซ้าย: คุณภาพน้ำ</span></div><div class="t" style="left:430px;top:313.5px;width:360px;height:68.5px;font-size:17px;line-height:1.25;color:#5f6b7a;display:flex;align-items:center;"><span>ค่าการนำไฟฟ้าน้ำหมุนเวียน / น้ำเติม · pH</span></div><div class="r" style="left:40px;top:386px;width:760px;height:68.5px;background:#f4f7fb;border-radius:8px;"></div><div class="bd" style="left:49px;top:403.3px;width:34px;height:34px;background:#1b3a5c;font-size:19px">5</div><div class="t" style="left:96px;top:386px;width:330px;height:68.5px;font-size:19px;line-height:1.25;color:#1f2933;font-weight:700;display:flex;align-items:center;"><span>แท็บแรก</span></div><div class="t" style="left:430px;top:386px;width:360px;height:68.5px;font-size:17px;line-height:1.25;color:#5f6b7a;display:flex;align-items:center;"><span>กดคำนวณ → Range · Approach · ประสิทธิภาพ</span></div><div class="bd" style="left:49px;top:475.8px;width:34px;height:34px;background:#1b3a5c;font-size:19px">6</div><div class="t" style="left:96px;top:458.5px;width:330px;height:68.5px;font-size:19px;line-height:1.25;color:#1f2933;font-weight:700;display:flex;align-items:center;"><span>Performance &amp; NTU</span></div><div class="t" style="left:430px;top:458.5px;width:360px;height:68.5px;font-size:17px;line-height:1.25;color:#5f6b7a;display:flex;align-items:center;"><span>กดคำนวณ → NTU · kW ที่ระบาย · L/G · kW/ตัน</span></div><div class="r" style="left:40px;top:531px;width:760px;height:68.5px;background:#f4f7fb;border-radius:8px;"></div><div class="bd" style="left:49px;top:548.3px;width:34px;height:34px;background:#1e8449;font-size:19px">7</div><div class="t" style="left:96px;top:531px;width:330px;height:68.5px;font-size:19px;line-height:1.25;color:#1f2933;font-weight:700;display:flex;align-items:center;"><span>Water Balance</span></div><div class="t" style="left:430px;top:531px;width:360px;height:68.5px;font-size:17px;line-height:1.25;color:#5f6b7a;display:flex;align-items:center;"><span>กดคำนวณ → COC · น้ำเติม · ศักยภาพประหยัดน้ำ</span></div><div class="bd" style="left:49px;top:620.8px;width:34px;height:34px;background:#1b3a5c;font-size:19px">8</div><div class="t" style="left:96px;top:603.5px;width:330px;height:68.5px;font-size:19px;line-height:1.25;color:#1f2933;font-weight:700;display:flex;align-items:center;"><span>Field Audit &amp; ECM</span></div><div class="t" style="left:430px;top:603.5px;width:360px;height:68.5px;font-size:17px;line-height:1.25;color:#5f6b7a;display:flex;align-items:center;"><span>รายการตรวจ · ตารางจดค่า · เกณฑ์ · รายงาน · บันทึก JSON</span></div><div class="r" style="left:828px;top:96px;width:412px;height:580px;background:#fff8ec;border-radius:10px;"></div><div class="t" style="left:848px;top:112px;width:372px;height:30px;font-size:20px;line-height:1.25;color:#b9770e;font-weight:700;"><span>อ่านผลแล้วตรวจ</span></div><div class="t" style="left:848px;top:158px;width:24px;height:24px;font-size:18px;line-height:1.25;color:#b9770e;"><span>☐</span></div><div class="t" style="left:876px;top:158px;width:344px;height:23.8px;font-size:17px;line-height:1.4;color:#1f2933;"><span>ประสิทธิภาพต่ำกว่าเกณฑ์ → ตรวจ fill</span></div><div class="t" style="left:848px;top:195.8px;width:24px;height:24px;font-size:18px;line-height:1.25;color:#b9770e;"><span>☐</span></div><div class="t" style="left:876px;top:195.8px;width:344px;height:23.8px;font-size:17px;line-height:1.4;color:#1f2933;"><span>L/G สูงขึ้น → ตรวจพัดลม</span></div><div class="t" style="left:848px;top:233.6px;width:24px;height:24px;font-size:18px;line-height:1.25;color:#b9770e;"><span>☐</span></div><div class="t" style="left:876px;top:233.6px;width:344px;height:23.8px;font-size:17px;line-height:1.4;color:#1f2933;"><span>COC ต่ำกว่า 3 → ทิ้งน้ำมากเกิน</span></div><div class="t" style="left:848px;top:271.4px;width:24px;height:24px;font-size:18px;line-height:1.25;color:#b9770e;"><span>☐</span></div><div class="t" style="left:876px;top:271.4px;width:344px;height:23.8px;font-size:17px;line-height:1.4;color:#1f2933;"><span>น้ำเติมจริงสูงกว่าคำนวณ → หาน้ำรั่ว/ล้น</span></div><div class="t" style="left:848px;top:618px;width:372px;height:44px;font-size:13px;line-height:1.4;color:#5f6b7a;"><span>อ.หนึ่ง กลับทวี / Aj. Nueng Klubtavee<br>tripleeenergytools.com</span></div></section></div>
</main>
<script>function fit(){var s=Math.min(1,(document.documentElement.clientWidth-32)/1280);document.documentElement.style.setProperty('--s',s);}addEventListener('resize',fit);fit();
addEventListener('beforeprint',function(){document.documentElement.style.setProperty('--s',1)});addEventListener('afterprint',fit);</script>
</body></html>