<!DOCTYPE html>
<html lang="th">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Universal Boiler Efficiency Calculator</title>
    
    <link href="https://fonts.googleapis.com/css2?family=Sarabun:wght@300;400;600&display=swap" rel="stylesheet">
    <link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.0.0/css/all.min.css">
    
    <script>
    window.MathJax = {
      tex: { inlineMath: [['$', '$'], ['\\(', '\\)']] },
      svg: { fontCache: 'global' }
    };
    </script>
    <script id="MathJax-script" async src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>

    <style>
        :root { --primary: #1a5276; --secondary: #1d8348; --accent: #c0392b; --bg: #f4f7f6; --text: #2c3e50; --custom-bg: #eafaf1; --custom-border: #145a32; }
        body { font-family: 'Sarabun', sans-serif; background: var(--bg); color: var(--text); padding: 20px; margin: 0; line-height: 1.6; }
        .container { max-width: 1280px; margin: auto; background: white; padding: 30px; border-radius: 12px; box-shadow: 0 4px 20px rgba(0,0,0,0.08); }
        
        h1 { text-align: center; color: var(--primary); border-bottom: 3px solid var(--secondary); padding-bottom: 15px; margin-bottom: 25px; }
        
        /* Config Section */
        .config-box { background: #ebf5fb; border: 1px solid #a9cce3; padding: 15px; border-radius: 8px; margin-bottom: 20px; text-align: center; }
        .checkbox-group { display: flex; justify-content: center; gap: 20px; flex-wrap: wrap; margin-top: 10px; }
        .checkbox-item { display: flex; align-items: center; gap: 8px; font-weight: bold; color: var(--primary); cursor: pointer; background: white; padding: 8px 15px; border-radius: 20px; box-shadow: 0 2px 4px rgba(0,0,0,0.05); transition: 0.2s; }
        .checkbox-item:hover { transform: translateY(-2px); box-shadow: 0 4px 8px rgba(0,0,0,0.1); }
        input[type="checkbox"] { transform: scale(1.2); cursor: pointer; }

        /* Grid Layout */
        .grid-layout { display: grid; grid-template-columns: 1.3fr 1fr 1fr; gap: 20px; }
        @media (max-width: 1100px) { .grid-layout { grid-template-columns: 1fr; } }

        .card { background: #fff; border: 1px solid #e0e0e0; padding: 20px; border-radius: 8px; box-shadow: 0 2px 5px rgba(0,0,0,0.05); transition: 0.3s; }
        .card:hover { box-shadow: 0 5px 15px rgba(0,0,0,0.1); }
        .card-header { font-weight: bold; color: var(--secondary); margin-bottom: 15px; display: block; border-bottom: 2px solid #eee; padding-bottom: 8px; font-size: 1.1em; }

        /* Form Inputs */
        label { display: block; margin-top: 10px; font-weight: 600; font-size: 0.9rem; color: #444; }
        .unit-label { float: right; color: #7f8c8d; font-size: 0.85em; font-weight: normal; }
        input[type="number"], select { width: 100%; padding: 8px; border: 1px solid #ccc; border-radius: 4px; box-sizing: border-box; font-family: 'Sarabun', sans-serif; margin-top: 5px; }

        /* Mix Table */
        table.mix-table { width: 100%; border-collapse: collapse; font-size: 0.9rem; margin-top: 15px; }
        table.mix-table th, table.mix-table td { border: 1px solid #ddd; padding: 6px; text-align: center; }
        table.mix-table th { background: #f2f2f2; color: var(--primary); }

        /* Custom Fuel Styles */
        .custom-fuel-box { background: var(--custom-bg); border: 1px dashed var(--custom-border); padding: 15px; border-radius: 8px; margin-bottom: 15px; }
        .custom-title { font-size: 0.95rem; font-weight: bold; color: var(--custom-border); margin-bottom: 10px; border-bottom: 1px solid #ccc; padding-bottom: 5px; display: flex; justify-content: space-between; }
        .chem-grid { display: grid; grid-template-columns: repeat(7, 1fr); gap: 5px; margin-bottom: 10px; }
        .chem-item label { font-size: 0.75rem; color: #555; text-align: center; display: block; margin-bottom: 2px;}
        .chem-item input { text-align: center; font-weight: bold; color: var(--custom-border); font-size: 0.9rem; padding: 5px; width: 100%; }
        .energy-grid { display: flex; gap: 10px; margin-top: 10px; background: rgba(255,255,255,0.6); padding: 8px; border-radius: 4px; }
        .energy-item { flex: 1; }
        .energy-item label { font-size: 0.8em; margin-top: 0; color: #555; }
        .energy-item input { background-color: #f0f0f0; color: #555; border: 1px solid #ddd; font-weight: bold;}
        .energy-item span { font-size: 0.75em; color: #777; display: block; margin-top: 2px; }

        /* Buttons */
        .btn-group { text-align: center; margin: 30px 0; display: flex; justify-content: center; gap: 15px; }
        .btn { padding: 12px 40px; border: none; border-radius: 6px; cursor: pointer; font-size: 1rem; font-weight: 600; transition: 0.3s; box-shadow: 0 3px 6px rgba(0,0,0,0.1); }
        .btn-calc { background: var(--secondary); color: white; }
        .btn-calc:hover { background: #145a32; transform: translateY(-2px); }
        .btn-reset { background: #95a5a6; color: white; }
        .btn-reset:hover { background: #7f8c8d; }

        /* Results */
        #results { display: none; margin-top: 30px; animation: fadeIn 0.6s; }
        .res-table { width: 100%; border-collapse: collapse; margin-top: 10px; table-layout: fixed;}
        .res-table th { background: var(--primary); color: white; padding: 12px; text-align: center; vertical-align: middle; }
        .res-table td { border: 1px solid #ddd; padding: 12px; font-size: 1.05rem; text-align: center; vertical-align: middle; }
        .hl-row { background-color: #fdf2e9; color: #d35400; font-weight: bold; }
        .dir-row { background-color: #eafaf1; color: #145a32; font-weight: bold; }
        .sub-header { background-color: #eee; font-weight: bold; color: #555; text-align: left !important; padding-left: 15px !important;}

        /* Tabs for Calculation Steps */
        .calc-steps-container { margin-top: 30px; border: 1px solid #ddd; border-radius: 8px; background: #fff; overflow: hidden; }
        .tabs { display: flex; background: #f2f2f2; border-bottom: 2px solid var(--primary); }
        .tab-btn { flex: 1; background: none; border: none; padding: 12px; font-size: 1rem; font-weight: bold; color: #555; cursor: pointer; transition: 0.3s; border-right: 1px solid #ddd; }
        .tab-btn:last-child { border-right: none; }
        .tab-btn:hover { background: #e0e0e0; }
        .tab-btn.active { background: var(--primary); color: white; }
        .tab-content { display: none; padding: 20px; background: #fafafa; font-size: 0.95em; overflow-x: auto; }
        .tab-content.active { display: block; animation: fadeIn 0.4s; }
        
        /* สไตล์สำหรับกล่องสมการ */
        .step-title { font-weight: bold; color: var(--primary); border-bottom: 1px solid #eee; padding-bottom: 8px; margin-bottom: 15px; margin-top: 0; font-size: 1.1em;}
        .calc-step-box { background: #ffffff; border: 1px solid #e0e0e0; border-left: 5px solid var(--secondary); padding: 15px; margin-bottom: 20px; border-radius: 4px; box-shadow: 0 1px 3px rgba(0,0,0,0.05); }
        .calc-row { display: flex; margin-bottom: 8px; align-items: center; }
        .calc-label { width: 110px; font-weight: bold; color: #555; flex-shrink: 0; font-size: 0.95em; }
        .calc-content { flex-grow: 1; overflow-x: auto; }

        /* Diagram & Markers */
        .diagram-box { text-align: center; border: 1px solid #ddd; padding: 20px; border-radius: 10px; margin-bottom: 20px; background: #fff; }
        .diagram-wrapper { position: relative; max-width: 800px; margin: 0 auto; background: #ffffff; border-radius: 12px; padding: 10px; }
        .marker-badge { display: inline-flex; align-items: center; justify-content: center; width: 24px; height: 24px; border-radius: 50%; color: white; font-weight: bold; font-size: 0.85rem; margin-right: 5px; box-shadow: 0 2px 4px rgba(0,0,0,0.2); vertical-align: middle; }
        .mk-sm { width:18px; height:18px; font-size:10px; margin-right: 4px; }
        .c-air { background-color: #3498db; } .c-fuel { background-color: #e74c3c; } .c-gas { background-color: #7f8c8d; } .c-steam { background-color: #27ae60; } .c-loss { background-color: #f39c12; }
        .diagram-legend { display: flex; justify-content: center; flex-wrap: wrap; gap: 15px; margin-top: 15px; padding-top: 15px; border-top: 1px dashed #ddd; font-size: 0.9rem; color: #555; }
        .legend-item { display: flex; align-items: center; }

        .footer { margin-top: 50px; padding-top: 20px; border-top: 1px solid #eee; text-align: center; color: #7f8c8d; font-size: 0.95em; }
        @keyframes fadeIn { from { opacity: 0; transform: translateY(10px); } to { opacity: 1; transform: translateY(0); } }
    </style>
</head>
<body>

<div class="container">
    <h1>Universal Boiler Efficiency Calculator</h1>
    
    <div class="config-box">
        <h3>เลือกมาตรฐานที่ต้องการคำนวณ (Select Standards)</h3>
        <div class="checkbox-group">
            <label class="checkbox-item"><input type="checkbox" id="std_asme" checked> ASME PTC 4-2008</label>
            <label class="checkbox-item"><input type="checkbox" id="std_bs" checked> BS 845-1</label>
            <label class="checkbox-item"><input type="checkbox" id="std_jis" checked> JIS B 8222</label>
        </div>
        <p style="font-size:0.85em; color:#666; margin-top:10px;">*เลือกได้มากกว่า 1 เพื่อเปรียบเทียบผลลัพธ์ (Multiple selection allowed)</p>
    </div>

    <div class="diagram-box">
        <h4 style="margin-top:0; color:var(--primary);">Schematic Diagram & Measurement Points</h4>
        <div class="diagram-wrapper">
            <svg viewBox="0 0 800 350" xmlns="http://www.w3.org/2000/svg" style="max-width: 100%; height: auto;">
                <defs>
                    <marker id="arrowHead" markerWidth="10" markerHeight="7" refX="9" refY="3.5" orient="auto">
                        <polygon points="0 0, 10 3.5, 0 7" fill="#555"/>
                    </marker>
                    <linearGradient id="boilerBody" x1="0%" y1="0%" x2="0%" y2="100%">
                        <stop offset="0%" style="stop-color:#ecf0f1;stop-opacity:1" />
                        <stop offset="100%" style="stop-color:#bdc3c7;stop-opacity:1" />
                    </linearGradient>
                </defs>
                <path d="M 50 250 L 150 250" stroke="#3498db" stroke-width="4" marker-end="url(#arrowHead)"/>
                <text x="100" y="240" fill="#3498db" font-size="12" text-anchor="middle">Air Intake</text>
                <circle cx="80" cy="250" r="14" fill="#3498db" stroke="white" stroke-width="2"/>
                <text x="80" y="255" text-anchor="middle" fill="white" font-weight="bold" font-size="12">A</text>
                <path d="M 50 180 L 150 180" stroke="#e74c3c" stroke-width="4" marker-end="url(#arrowHead)"/>
                <text x="100" y="170" fill="#e74c3c" font-size="12" text-anchor="middle">Fuel</text>
                <circle cx="80" cy="180" r="14" fill="#e74c3c" stroke="white" stroke-width="2"/>
                <text x="80" y="185" text-anchor="middle" fill="white" font-weight="bold" font-size="12">B</text>
                <rect x="150" y="100" width="400" height="200" rx="10" fill="url(#boilerBody)" stroke="#2c3e50" stroke-width="3"/>
                <path d="M 150 150 L 200 150 L 200 280 L 150 280 Z" fill="#7f8c8d" stroke="#555"/>
                <path d="M 200 180 Q 300 215 200 250 Z" fill="#e67e22" fill-opacity="0.6"/>
                <text x="350" y="205" fill="#2c3e50" font-weight="bold" font-size="20" opacity="0.1" text-anchor="middle">BOILER SYSTEM</text>
                <path d="M 400 100 L 400 70" stroke="#f39c12" stroke-width="2" stroke-dasharray="5,5" marker-end="url(#arrowHead)"/>
                <text x="400" y="60" fill="#f39c12" font-size="11" text-anchor="middle">Radiation Loss</text>
                <circle cx="400" cy="100" r="10" fill="#f39c12" stroke="white"/>
                <text x="400" y="104" text-anchor="middle" fill="white" font-size="10">E</text>
                <rect x="500" y="20" width="60" height="150" fill="#95a5a6" stroke="#2c3e50" stroke-width="2"/>
                <path d="M 500 120 Q 450 120 450 150" fill="none" stroke="#2c3e50" stroke-width="2"/>
                <path d="M 530 50 L 530 20" stroke="#7f8c8d" stroke-width="4" marker-end="url(#arrowHead)"/>
                <circle cx="530" cy="80" r="14" fill="#7f8c8d" stroke="white" stroke-width="2"/>
                <text x="530" y="85" text-anchor="middle" fill="white" font-weight="bold" font-size="12">C</text>
                <text x="580" y="80" fill="#7f8c8d" font-size="12">Stack</text>
                <path d="M 300 350 L 300 300" stroke="#27ae60" stroke-width="4" marker-end="url(#arrowHead)"/>
                <text x="300" y="340" fill="#27ae60" font-size="12" text-anchor="end" dx="-10">Feedwater</text>
                <path d="M 450 100 L 450 50 L 650 50" stroke="#27ae60" stroke-width="4" marker-end="url(#arrowHead)"/>
                <text x="600" y="40" fill="#27ae60" font-size="12" text-anchor="middle">Steam</text>
                <circle cx="450" cy="100" r="14" fill="#27ae60" stroke="white" stroke-width="2"/>
                <text x="450" y="105" text-anchor="middle" fill="white" font-weight="bold" font-size="12">D</text>
            </svg>
            <div class="diagram-legend">
                <div class="legend-item"><span class="marker-badge c-air">A</span> Ambient Air ($T_a$)</div>
                <div class="legend-item"><span class="marker-badge c-fuel">B</span> Fuel Input ($Flow, HHV$)</div>
                <div class="legend-item"><span class="marker-badge c-gas">C</span> Flue Gas ($T_g, O_2, CO$)</div>
                <div class="legend-item"><span class="marker-badge c-steam">D</span> Steam/Water ($P, T, Flow$)</div>
                <div class="legend-item"><span class="marker-badge c-loss">E</span> Surface Loss ($L_{rad}$)</div>
            </div>
        </div>
    </div>

    <form id="calcForm">
        <div class="grid-layout">
            <div class="card">
                <span class="card-header"><span class="marker-badge c-fuel">B</span> 1. ส่วนผสมเชื้อเพลิง (Fuel Mix)</span>
                
                <div class="custom-fuel-box">
                    <div class="custom-title">
                        <span><i class="fas fa-edit"></i> กำหนดค่าเชื้อเพลิง Custom</span>
                        <span id="cust_sum" style="font-size:0.85em;">Sum: 100%</span>
                    </div>
                    <div class="chem-grid">
                        <div class="chem-item"><label>C</label><input type="number" id="c_cust" value="57.0" onchange="updateCustomFuel()"></div>
                        <div class="chem-item"><label>H</label><input type="number" id="h_cust" value="3.53" onchange="updateCustomFuel()"></div>
                        <div class="chem-item"><label>O</label><input type="number" id="o_cust" value="8.14" onchange="updateCustomFuel()"></div>
                        <div class="chem-item"><label>N</label><input type="number" id="n_cust" value="4.16" onchange="updateCustomFuel()"></div>
                        <div class="chem-item"><label>S</label><input type="number" id="s_cust" value="0.45" onchange="updateCustomFuel()"></div>
                        <div class="chem-item"><label>Ash</label><input type="number" id="ash_cust" value="2.71" onchange="updateCustomFuel()"></div>
                        <div class="chem-item"><label>H2O</label><input type="number" id="w_cust" value="24.0" onchange="updateCustomFuel()"></div>
                    </div>
                    
                    <div class="energy-grid">
                        <div class="energy-item">
                            <label>HHV (GCV)</label>
                            <input type="text" id="hhv_cust" readonly>
                            <span>kJ/kg (Calc)</span>
                        </div>
                        <div class="energy-item">
                            <label>LHV (NCV)</label>
                            <input type="text" id="lhv_cust" readonly>
                            <span>kJ/kg (Calc)</span>
                        </div>
                    </div>
                </div>

                <table class="mix-table">
                    <thead>
                        <tr>
                            <th width="10%">#</th>
                            <th width="30%">Group</th>
                            <th width="40%">Type</th>
                            <th width="20%">%</th>
                        </tr>
                    </thead>
                    <tbody id="fuelRows"></tbody>
                </table>
                <div style="text-align:right; margin-top:5px; font-weight:bold; font-size:0.9em;">
                    Total: <span id="totalPct" style="color:red;">0</span> %
                </div>
                <div style="margin-top:10px; background:#f9f9f9; padding:8px; font-size:0.85em; border-radius:4px;">
                    <div>Avg HHV: <span id="disp_hhv">-</span> MJ/kg</div>
                    <div>Avg LHV: <span id="disp_lhv">-</span> MJ/kg</div>
                </div>
            </div>

            <div class="card">
                <span class="card-header">
                    <span class="marker-badge c-gas">C</span><span class="marker-badge c-air">A</span> 
                    2. ข้อมูลสภาพแวดล้อม และ การผลิต
                </span>
                
                <label><span class="marker-badge c-air mk-sm">A</span> อุณหภูมิอากาศ ($T_a$) <span class="unit-label">°C</span></label>
                <input type="number" id="ta" value="30.0">
                
                <label><span class="marker-badge c-gas mk-sm">C</span> อุณหภูมิไอเสีย ($T_g$) <span class="unit-label">°C</span></label>
                <input type="number" id="tg" value="210">
                
                <label><span class="marker-badge c-gas mk-sm">C</span> ปริมาณออกซิเจน ($O_2$) <span class="unit-label">% Vol</span></label>
                <input type="number" id="o2" value="7" step="0.1">
                
                <label><span class="marker-badge c-gas mk-sm">C</span> ปริมาณ $CO$ <span class="unit-label">ppm</span></label>
                <input type="number" id="co_ppm" value="250">
                
                <label><span class="marker-badge c-loss mk-sm">E</span> สูญเสียทางผนัง ($L_{rad}$) <span class="unit-label">%</span></label>
                <input type="number" id="rad_loss" value="1.5" step="0.1">

                <hr style="border: 0; border-top: 1px dashed #ccc; margin: 15px 0;">

                <label><span class="marker-badge c-fuel mk-sm">B</span> ปริมาณเชื้อเพลิง ($F$) <span class="unit-label">kg/h</span></label>
                <input type="number" id="fuel_flow" value="1350">
                
                <label><span class="marker-badge c-steam mk-sm">D</span> ปริมาณไอน้ำ ($W_2$) <span class="unit-label">ton/h</span></label>
                <input type="number" id="steam_flow" value="10">
                
                <label><span class="marker-badge c-steam mk-sm">D</span> ความดันไอน้ำ ($P$) <span class="unit-label">bar(g)</span></label>
                <input type="number" id="steam_press" value="10.5" onchange="estEnthalpy()">
                
                <label><span class="marker-badge c-steam mk-sm">D</span> อุณหภูมิน้ำป้อน ($t_1$) <span class="unit-label">°C</span></label>
                <input type="number" id="feed_temp" value="70" onchange="estEnthalpy()">
                
                <div style="background:#eee; padding:5px; margin-top:10px; font-size:0.85em; border-radius:4px;">
                    $h_{steam}$: <input type="number" id="h_steam" style="width:60px; display:inline;"> kJ/kg
                    <br>$h_{water}$: <input type="number" id="h_water" readonly style="width:60px; display:inline; background:#ddd;"> kJ/kg
                </div>
            </div>
            
            <div class="card" style="border-left:4px solid #f39c12; align-self: start;">
                 <span class="card-header" style="color:#d35400;">คู่มือมาตรฐาน</span>
                 <ul style="padding-left: 20px; font-size: 0.9rem; color: #555;">
                     <li><b>ASME PTC 4-2008:</b> อัปเดตใหม่! ใช้วิธี Energy Balance สมบูรณ์ (Mass Flow & Enthalpy) ตามมาตรฐานปี 2008</li>
                     <li><b>BS 845-1:</b> ใช้ทางลัดประเมินด้วยค่าสัมประสิทธิ์ Siegert</li>
                     <li><b>JIS B 8222:</b> ใช้สมการปริมาณสัมพันธ์ตรงตามตำรา</li>
                     <li><i>หมายเหตุ: ASME และ JIS จะทำงานสมบูรณ์ 100% เมื่อท่านกรอกข้อมูลแบบ <b>Custom Fuel</b> (ใช้มวลธาตุ C, H, O, N, S)</i></li>
                 </ul>
            </div>
        </div>

        <div class="btn-group">
            <button type="button" class="btn btn-calc" onclick="calculateAll()">Calculate Analysis</button>
            <button type="button" class="btn btn-reset" onclick="resetForm()">Reset</button>
        </div>
    </form>

    <div id="results">
        <h2 style="text-align:center;">สรุปผลการเปรียบเทียบ (Comparative Summary)</h2>
        <div class="card">
            <table class="res-table" id="summaryTable">
                <thead>
                    <tr id="tableHeaderRow">
                        <th style="text-align:left; width:40%;">Method / Parameter</th>
                    </tr>
                </thead>
                <tbody id="tableBody"></tbody>
            </table>
        </div>

        <div class="calc-steps-container">
            <div class="tabs">
                <button id="btn_tab_asme" class="tab-btn active" onclick="openTab('tab_asme', event)">ASME PTC 4</button>
                <button id="btn_tab_bs" class="tab-btn" onclick="openTab('tab_bs', event)">BS 845-1</button>
                <button id="btn_tab_jis" class="tab-btn" onclick="openTab('tab_jis', event)">JIS B 8222</button>
            </div>
            <div id="tab_asme" class="tab-content active"></div>
            <div id="tab_bs" class="tab-content"></div>
            <div id="tab_jis" class="tab-content"></div>
        </div>
    </div>

    <div class="footer">
        พัฒนาโดย <strong>อ.หนึ่ง กลับทวี</strong><br>
        <strong>บริษัท ทริปเปิ้ล อี เทคโนโลยี จำกัด</strong>
    </div>
</div>

<script>
    const fuelDB = {
        "Custom": [
            {id:0, name:">>> Custom Fuel Used <<<", hhv:0, lhv:0, h:0, m:0, k:0, co2:0} 
        ],
        "Gas": [
            {id:1, name:"Methane (CH4)", hhv:55.51, lhv:50.02, h:25.0, m:0, k:0.37, co2:11.7},
            {id:2, name:"Ethane (C2H6)", hhv:51.90, lhv:47.51, h:20.0, m:0, k:0.39, co2:12.8},
            {id:3, name:"Propane (C3H8)", hhv:50.32, lhv:46.33, h:18.2, m:0, k:0.42, co2:13.8},
            {id:4, name:"Butanes (C4H10)", hhv:49.50, lhv:45.71, h:17.2, m:0, k:0.43, co2:14.1},
            {id:5, name:"Ethylen (C2H4)", hhv:50.30, lhv:47.16, h:14.3, m:0, k:0.40, co2:15.0},
            {id:6, name:"Benzene (C6H6)", hhv:42.26, lhv:40.57, h:7.7, m:0, k:0.45, co2:17.0},
            {id:7, name:"Carbon Mono. (CO)", hhv:10.10, lhv:10.10, h:0.0, m:0, k:1.00, co2:34.0},
            {id:8, name:"Hydrogen (H2)", hhv:141.78, lhv:119.95, h:100.0, m:0, k:0.35, co2:0.0},
            {id:9, name:"LPG (30%Propane)", hhv:49.75, lhv:45.90, h:17.5, m:0, k:0.42, co2:13.8},
            {id:10, name:"LPG (40%Propane)", hhv:49.83, lhv:45.96, h:17.6, m:0, k:0.42, co2:13.8},
            {id:11, name:"Natural Gas (WEST)", hhv:42.16, lhv:38.00, h:19.0, m:0, k:0.38, co2:11.8},
            {id:12, name:"Natural Gas (MIX)", hhv:41.92, lhv:37.86, h:18.5, m:0, k:0.38, co2:11.9},
            {id:13, name:"Natural Gas (EAST)", hhv:50.07, lhv:45.23, h:22.0, m:0, k:0.38, co2:11.8},
            {id:14, name:"Biogas (50%CH4)", hhv:15.06, lhv:13.54, h:7.0, m:1.5, k:0.45, co2:15.0},
            {id:15, name:"Biogas (55%CH4)", hhv:17.39, lhv:15.64, h:8.0, m:1.5, k:0.45, co2:14.5},
            {id:16, name:"Biogas (60%CH4)", hhv:19.96, lhv:17.96, h:9.2, m:1.5, k:0.45, co2:14.0},
            {id:17, name:"Biogas (65%CH4)", hhv:22.82, lhv:20.53, h:10.5, m:1.5, k:0.45, co2:13.5},
            {id:18, name:"Biogas (70%CH4)", hhv:26.02, lhv:23.41, h:12.0, m:1.5, k:0.42, co2:13.0},
            {id:19, name:"Biogas (75%CH4)", hhv:29.61, lhv:26.65, h:13.6, m:1.5, k:0.42, co2:12.5},
            {id:20, name:"SynGas. (Wood)", hhv:12.36, lhv:11.17, h:5.5, m:0, k:0.45, co2:18.0},
            {id:21, name:"SynGas. (RDF-3)", hhv:5.11, lhv:4.74, h:1.7, m:0, k:0.50, co2:20.0},
            {id:22, name:"SteamGas. (RDF-3)", hhv:19.41, lhv:17.57, h:8.4, m:0, k:0.45, co2:18.0}
        ],
        "Liquid": [
            {id:23, name:"Biodiesel", hhv:41.23, lhv:38.53, h:12.0, m:0, k:0.50, co2:15.6},
            {id:24, name:"Diesel", hhv:47.34, lhv:44.42, h:13.0, m:0, k:0.50, co2:15.6},
            {id:25, name:"Heavy FO", hhv:47.17, lhv:44.25, h:12.0, m:0.5, k:0.51, co2:15.8},
            {id:26, name:"Residual FO", hhv:43.48, lhv:41.34, h:10.5, m:0.5, k:0.53, co2:16.5},
            {id:27, name:"Methanol", hhv:22.95, lhv:20.12, h:12.6, m:0, k:0.45, co2:13.5},
            {id:28, name:"Ethanol", hhv:30.91, lhv:27.96, h:13.1, m:0, k:0.46, co2:15.0},
            {id:29, name:"Pyrolysis Oil", hhv:43.04, lhv:41.02, h:9.0, m:1.0, k:0.50, co2:16.0},
            {id:30, name:"Black Liquor", hhv:13.60, lhv:12.35, h:4.0, m:35.0, k:0.60, co2:18.0},
            {id:31, name:"Used Syn. Oil", hhv:47.32, lhv:44.39, h:13.0, m:0.5, k:0.50, co2:15.5},
            {id:32, name:"Slop/Vinasse", hhv:9.10, lhv:7.45, h:3.0, m:40.0, k:0.60, co2:18.0}
        ],
        "Solid": [
            {id:33, name:"RDF-3 (Thai)", hhv:21.65, lhv:20.07, h:7.0, m:10.0, k:0.65, co2:19.5},
            {id:34, name:"RDF-3 (WTE)", hhv:20.64, lhv:19.17, h:6.5, m:12.0, k:0.65, co2:19.5},
            {id:35, name:"RDF-3 (MBT)", hhv:17.97, lhv:16.62, h:6.0, m:15.0, k:0.65, co2:19.0},
            {id:36, name:"Bituminous (16%M)", hhv:23.48, lhv:22.19, h:4.0, m:16.0, k:0.64, co2:18.5},
            {id:37, name:"Bituminous (20%M)", hhv:22.36, lhv:21.01, h:3.8, m:20.0, k:0.64, co2:18.5},
            {id:38, name:"Bituminous (24%M)", hhv:21.25, lhv:19.84, h:3.6, m:24.0, k:0.64, co2:18.5},
            {id:39, name:"Bituminous (28%M)", hhv:20.15, lhv:18.68, h:3.4, m:28.0, k:0.64, co2:18.5},
            {id:40, name:"Bituminous (32%M)", hhv:19.03, lhv:17.51, h:3.2, m:32.0, k:0.64, co2:18.5},
            {id:41, name:"Bituminous (36%M)", hhv:17.92, lhv:16.34, h:3.0, m:36.0, k:0.64, co2:18.5},
            {id:42, name:"Thai Wood (04%M)", hhv:17.76, lhv:16.39, h:5.9, m:4.0, k:0.68, co2:20.2},
            {id:43, name:"Thai Wood (08%M)", hhv:17.00, lhv:15.59, h:5.6, m:8.0, k:0.68, co2:20.2},
            {id:44, name:"Thai Wood (12%M)", hhv:16.25, lhv:14.79, h:5.4, m:12.0, k:0.68, co2:20.1},
            {id:45, name:"Thai Wood (16%M)", hhv:15.50, lhv:13.99, h:5.2, m:16.0, k:0.68, co2:20.1},
            {id:46, name:"Thai Wood (20%M)", hhv:14.75, lhv:13.20, h:5.0, m:20.0, k:0.68, co2:20.0},
            {id:47, name:"Thai Wood (24%M)", hhv:14.00, lhv:12.40, h:4.8, m:24.0, k:0.68, co2:20.0},
            {id:48, name:"Thai Wood (28%M)", hhv:13.25, lhv:11.60, h:4.6, m:28.0, k:0.68, co2:19.9},
            {id:49, name:"Thai Wood (32%M)", hhv:12.50, lhv:10.81, h:4.4, m:32.0, k:0.68, co2:19.9},
            {id:50, name:"Thai Wood (36%M)", hhv:11.74, lhv:10.01, h:4.2, m:36.0, k:0.68, co2:19.8},
            {id:51, name:"Thai Wood (40%M)", hhv:10.99, lhv:9.21, h:4.0, m:40.0, k:0.68, co2:19.8},
            {id:52, name:"Thai Wood (44%M)", hhv:10.24, lhv:8.41, h:3.8, m:44.0, k:0.68, co2:19.7},
            {id:53, name:"Thai Wood (48%M)", hhv:9.49, lhv:7.62, h:3.6, m:48.0, k:0.68, co2:19.7},
            {id:54, name:"Activated Carbon", hhv:28.14, lhv:28.05, h:1.0, m:5.0, k:0.65, co2:19.0},
            {id:55, name:"Biochar", hhv:26.55, lhv:26.10, h:1.5, m:5.0, k:0.65, co2:19.0},
            {id:56, name:"Rice Husk (แกลบ)", hhv:14.24, lhv:12.93, h:5.0, m:10.0, k:0.68, co2:20.0},
            {id:57, name:"Rice Straw (ฟาง)", hhv:15.05, lhv:13.73, h:5.2, m:12.0, k:0.68, co2:19.5},
            {id:58, name:"Bagasse (ชานอ้อย)", hhv:9.08, lhv:7.17, h:2.8, m:50.0, k:0.68, co2:20.5},
            {id:59, name:"Cane Trash (ใบอ้อย)", hhv:16.00, lhv:14.63, h:5.0, m:15.0, k:0.68, co2:20.0},
            {id:60, name:"Parawood (ยางพารา)", hhv:10.13, lhv:8.28, h:3.5, m:45.0, k:0.68, co2:20.0},
            {id:61, name:"Palm Shell (กะลา)", hhv:15.40, lhv:13.93, h:5.0, m:15.0, k:0.67, co2:20.1},
            {id:62, name:"Palm Fibre (ใย)", hhv:10.81, lhv:9.08, h:4.5, m:35.0, k:0.67, co2:20.0},
            {id:63, name:"PEB (ทะลายปาล์ม)", hhv:8.67, lhv:6.63, h:3.5, m:60.0, k:0.67, co2:20.0},
            {id:64, name:"Palm Tree (ต้นปาล์ม)", hhv:9.56, lhv:7.67, h:3.5, m:55.0, k:0.67, co2:20.0},
            {id:65, name:"Frond (ทางปาล์ม)", hhv:10.99, lhv:9.21, h:4.0, m:50.0, k:0.67, co2:20.0},
            {id:66, name:"Corncob (ซังข้าวโพด)", hhv:11.21, lhv:9.41, h:5.5, m:15.0, k:0.68, co2:20.0},
            {id:67, name:"Corn Stalk (ลำต้น)", hhv:10.36, lhv:8.58, h:5.0, m:20.0, k:0.68, co2:20.0},
            {id:68, name:"Cassava (เหง้ามัน)", hhv:7.45, lhv:5.44, h:2.5, m:60.0, k:0.68, co2:20.0},
            {id:69, name:"Euca Bark (เปลือก)", hhv:7.15, lhv:5.14, h:3.0, m:40.0, k:0.68, co2:20.0},
            {id:70, name:"Coffee Gr. (กากกาแฟ)", hhv:11.24, lhv:9.20, h:5.8, m:45.0, k:0.68, co2:20.0}
        ]
    };

    const MAX_FUELS = 5;
    
    let liveCustomFuel = { id: 0, name: ">> Custom Fuel (Calc) <<", hhv: 0, lhv: 0, c:0, h: 0, o:0, n:0, s:0, m: 0, k: 0, co2: 0, kco: 0 };

    document.addEventListener("DOMContentLoaded", function() {
        const tbody = document.getElementById('fuelRows');
        for (let i = 1; i <= MAX_FUELS; i++) {
            const tr = document.createElement('tr');
            tr.innerHTML = `
                <td>${i}</td>
                <td>
                    <select class="type-sel" onchange="updateFuelList(${i})">
                        <option value="">- เลือกกลุ่ม -</option>
                        <option value="Custom">Custom</option> 
                        <option value="Gas">Gas</option>
                        <option value="Liquid">Liquid</option>
                        <option value="Solid">Solid</option>
                    </select>
                </td>
                <td>
                    <select id="f_${i}" class="fuel-sel" onchange="updateMixCalc()">
                        <option value="">-- เลือกเชื้อเพลิง --</option>
                    </select>
                </td>
                <td>
                    <input type="number" id="p_${i}" class="pct-inp" value="${i==1?100:0}" min="0" max="100" onchange="updateMixCalc()">
                </td>
            `;
            tbody.appendChild(tr);
        }
        updateCustomFuel(); 
        estEnthalpy();
    });

    window.updateCustomFuel = function() {
        const C = parseFloat(document.getElementById('c_cust').value) || 0;
        const H = parseFloat(document.getElementById('h_cust').value) || 0;
        const O = parseFloat(document.getElementById('o_cust').value) || 0;
        const N = parseFloat(document.getElementById('n_cust').value) || 0;
        const S = parseFloat(document.getElementById('s_cust').value) || 0;
        const Ash = parseFloat(document.getElementById('ash_cust').value) || 0;
        const M = parseFloat(document.getElementById('w_cust').value) || 0;

        const sum = C + H + O + N + S + Ash + M;
        const sumEl = document.getElementById('cust_sum');
        sumEl.innerText = "Sum: " + sum.toFixed(2) + "%";
        sumEl.style.color = Math.abs(sum - 100) < 0.5 ? '#145a32' : '#c0392b';

        let C_f = C/100, H_f = H/100, O_f = O/100, S_f = S/100, M_f = M/100, N_f = N/100;
        
        let ncv = 33.9*C_f + 117*(H_f - O_f/8) + 10.5*S_f - 2.5*M_f; 
        if(ncv < 0) ncv = 0;
        let gcv = ncv + 2.5*(9*H_f + M_f); 

        document.getElementById('hhv_cust').value = (gcv*1000).toFixed(0); 
        document.getElementById('lhv_cust').value = (ncv*1000).toFixed(0); 

        let As = ( (C_f/12) + (S_f/32) + (H_f/4) - (O_f/32) ) / (0.233/32);
        let Bs = (N_f/28) + ((0.767/28)*As) + (C_f/12) + (S_f/32);
        let co2_max = 0;
        if(Bs > 0) co2_max = (C_f/12) / Bs;
        
        let kgr = 0;
        if(gcv > 0) kgr = (25.5 * C_f) / gcv;
        let kco = (340 * co2_max) - 0.064;

        liveCustomFuel.c = C;
        liveCustomFuel.h = H;
        liveCustomFuel.o = O;
        liveCustomFuel.n = N;
        liveCustomFuel.s = S;
        liveCustomFuel.m = M;
        liveCustomFuel.hhv = gcv; 
        liveCustomFuel.lhv = ncv; 
        liveCustomFuel.k = kgr;
        liveCustomFuel.co2 = co2_max * 100; 
        liveCustomFuel.kco = kco;

        updateMixCalc();
    };

    window.updateFuelList = function(rowId) {
        const typeSelects = document.querySelectorAll('.type-sel');
        const selectedGroup = typeSelects[rowId-1].value;
        const fuelSelect = document.getElementById(`f_${rowId}`);
        
        fuelSelect.innerHTML = '<option value="">-- เลือกเชื้อเพลิง --</option>';
        
        if(selectedGroup === "Custom") {
             let opt = document.createElement('option');
             opt.value = "CUSTOM_REF"; 
             opt.text = liveCustomFuel.name;
             fuelSelect.add(opt);
        }
        else if(selectedGroup && fuelDB[selectedGroup]) {
            fuelDB[selectedGroup].forEach(f => {
                let opt = document.createElement('option');
                opt.value = JSON.stringify(f);
                opt.text = f.id + ". " + f.name;
                fuelSelect.add(opt);
            });
        }
        updateMixCalc();
    };

    let mix = { hhv:0, lhv:0, c:0, h:0, o:0, n:0, s:0, m:0, k:0, co2:0, kco:0 };

    window.updateMixCalc = function() {
        let sumPct = 0;
        let w_hhv=0, w_lhv=0, w_c=0, w_h=0, w_o=0, w_n=0, w_s=0, w_m=0, w_k=0, w_co2=0, w_kco=0;
        
        for(let i=1; i<=MAX_FUELS; i++) {
            let pctInp = document.getElementById(`p_${i}`);
            let pct = parseFloat(pctInp ? pctInp.value : 0) || 0;
            sumPct += pct;
            
            let fuelSelect = document.getElementById(`f_${i}`);
            let fuelVal = fuelSelect ? fuelSelect.value : "";
            
            if(fuelVal && pct > 0) {
                let f;
                if(fuelVal === "CUSTOM_REF") { f = liveCustomFuel; } 
                else { try { f = JSON.parse(fuelVal); } catch(e) { f = null; } }

                if(f) {
                    let weight = pct / 100;
                    w_hhv += f.hhv * weight;
                    w_lhv += f.lhv * weight;
                    w_c += (f.c || 0) * weight;
                    w_h += f.h * weight;
                    w_o += (f.o || 0) * weight;
                    w_n += (f.n || 0) * weight;
                    w_s += (f.s || 0) * weight;
                    w_m += f.m * weight;
                    w_k += f.k * weight;
                    w_co2 += parseFloat(f.co2) * weight;
                    let valKco = f.kco !== undefined ? f.kco : (3.4 * f.co2 - 0.064); 
                    w_kco += valKco * weight;
                }
            }
        }

        const totalSpan = document.getElementById('totalPct');
        if(totalSpan) {
            totalSpan.innerText = sumPct;
            totalSpan.style.color = Math.abs(sumPct - 100) < 0.1 ? "#27ae60" : "#c0392b";
        }

        if(sumPct > 0) {
            let factor = 100 / sumPct; 
            mix.hhv = w_hhv * factor;
            mix.lhv = w_lhv * factor;
            mix.c = w_c * factor;
            mix.h = w_h * factor;
            mix.o = w_o * factor;
            mix.n = w_n * factor;
            mix.s = w_s * factor;
            mix.m = w_m * factor;
            mix.k = w_k * factor;
            mix.co2 = w_co2 * factor;
            mix.kco = w_kco * factor;
        }

        document.getElementById('disp_hhv').innerText = mix.hhv.toFixed(2);
        document.getElementById('disp_lhv').innerText = mix.lhv.toFixed(2);
    };

    window.estEnthalpy = function() {
        const pg = parseFloat(document.getElementById('steam_press').value);
        const t_feed = parseFloat(document.getElementById('feed_temp').value);
        if (!isNaN(pg)) {
            let h_sat = 2740 + (3.5 * pg) - (0.1 * Math.pow(pg, 1.8));
            if(pg < 1) h_sat = 2675;
            document.getElementById('h_steam').value = h_sat.toFixed(1);
        }
        if(!isNaN(t_feed)) {
            document.getElementById('h_water').value = (4.186 * t_feed).toFixed(1);
        }
    }

    window.openTab = function(tabId, event) {
        document.querySelectorAll('.tab-content').forEach(el => el.classList.remove('active'));
        document.querySelectorAll('.tab-btn').forEach(el => el.classList.remove('active'));
        document.getElementById(tabId).classList.add('active');
        
        // ทำให้ปุ่มที่ถูกคลิก หรือปุ่มที่ส่งรหัสมาเปลี่ยนเป็น Active
        if(event) {
            event.currentTarget.classList.add('active');
        } else {
            let btn = document.getElementById('btn_' + tabId);
            if(btn) btn.classList.add('active');
        }
    };

    window.calculateAll = function() {
        const totalPct = parseFloat(document.getElementById('totalPct').innerText);
        if(Math.abs(totalPct - 100) > 0.5) { alert("กรุณาระบุสัดส่วนเชื้อเพลิงให้ครบ 100%"); return; }
        if(mix.hhv === 0) { alert("กรุณาเลือกเชื้อเพลิง"); return; }

        const runASME = document.getElementById('std_asme').checked;
        const runBS = document.getElementById('std_bs').checked;
        const runJIS = document.getElementById('std_jis').checked;

        if(!runASME && !runBS && !runJIS) { alert("กรุณาเลือกมาตรฐานอย่างน้อย 1 อย่าง"); return; }

        const Tg = parseFloat(document.getElementById('tg').value);
        const Ta = parseFloat(document.getElementById('ta').value);
        const O2 = parseFloat(document.getElementById('o2').value);
        const CO_ppm = parseFloat(document.getElementById('co_ppm').value);
        const LossRad = parseFloat(document.getElementById('rad_loss').value);

        const CO2_act = mix.co2 * (20.9 - O2) / 20.9;
        const Water_Pct = mix.m + (9 * mix.h);
        const CO_frac = CO_ppm / 1000000;
        const CO2_frac = CO2_act / 100;

        let GCV = mix.hhv * 1000;
        let NCV = mix.lhv * 1000;
        let C_f = mix.c / 100, H_f = mix.h / 100, O_f = mix.o / 100, N_f = mix.n / 100, S_f = mix.s / 100, M_f = mix.m / 100;

        // == BS 845-1 (Siegert / GCV Basis) ==
        let bs_L1 = CO2_act > 0 ? (mix.k * (Tg - Ta)) / CO2_act : 0;
        let bs_L2 = mix.hhv > 0 ? (Water_Pct * (2488 + 2.1*Tg - 4.2*Ta)) / GCV : 0;
        let bs_L3 = (CO2_frac + CO_frac) > 0 ? (mix.kco * CO_frac) / (CO2_frac + CO_frac) : 0;
        
        let bs_Eff_G = 100 - (bs_L1 + bs_L2 + bs_L3 + LossRad);
        let bs_Eff_N = mix.lhv > 0 ? bs_Eff_G * (mix.hhv / mix.lhv) : 0; 

        // == ASME PTC 4-2008 (Rigorous Mass & Enthalpy Balance) ==
        let asme_L1 = bs_L1, asme_L2 = bs_L2, asme_L3 = bs_L3, asme_Eff = bs_Eff_G;
        let useAsmeRigorous = (mix.c > 0); 
        
        let M_th = 0; // ประกาศตัวแปรที่ใช้แสดงใน Step การคำนวณ
        let n_C=0, n_H2=0, n_S=0, n_O2=0, n_N2=0, n_H2O=0;
        let n_O2_req=0, N_stoich=0, EA=0, M_dg=0, m_CO2=0, m_SO2=0, m_O2_ex=0, m_N2_total=0;
        let T_avg=0, cp_CO2=0, cp_N2=0, cp_O2=0, cp_SO2=0, Cp_dg=0;
        let m_da=0, M_w=0, H_v=0, H_l=0, M_CO=0, n_dg_actual=0;

        if(useAsmeRigorous && runASME) {
            M_th = 11.51 * C_f + 34.29 * (H_f - (O_f / 8)) + 4.32 * S_f;

            n_C = C_f / 12.011;
            n_H2 = H_f / 2.016;
            n_S = S_f / 32.06;
            n_O2 = O_f / 31.998;
            n_N2 = N_f / 28.013;
            n_H2O = M_f / 18.015;

            n_O2_req = n_C + (n_H2 / 2) + n_S - n_O2;
            if(n_O2_req < 0) n_O2_req = 0;

            N_stoich = n_C + n_S + n_N2 + (3.76 * n_O2_req);
            let y_O2 = O2 / 100;
            let den = n_O2_req * (1 - 4.76 * y_O2);
            EA = (den > 0) ? (y_O2 * N_stoich) / den : 0;

            m_CO2 = n_C * 44.01;
            m_SO2 = n_S * 64.06;
            m_O2_ex = EA * n_O2_req * 32.00;
            m_N2_total = (n_N2 + 3.76 * n_O2_req * (1 + EA)) * 28.01;
            
            M_dg = m_CO2 + m_SO2 + m_O2_ex + m_N2_total;

            T_avg = (Tg + Ta) / 2;
            cp_CO2 = 0.841 + 0.0001 * T_avg;
            cp_N2 = 1.039 + 0.0001 * T_avg;
            cp_O2 = 0.915 + 0.0002 * T_avg;
            cp_SO2 = 0.612 + 0.0004 * T_avg;

            Cp_dg = (m_CO2 * cp_CO2 + m_N2_total * cp_N2 + m_O2_ex * cp_O2 + m_SO2 * cp_SO2) / M_dg;

            asme_L1 = GCV > 0 ? (M_dg * Cp_dg * (Tg - Ta)) / GCV * 100 : 0;

            let w_A = 0.013; 
            m_da = 4.76 * n_O2_req * (1 + EA) * 28.97; // ใช้ m_da ให้ตรงกัน
            M_w = (H_f * 8.936) + M_f + (w_A * m_da); 

            H_v = 2501 + 1.88 * Tg;
            H_l = 4.186 * Ta;
            asme_L2 = GCV > 0 ? (M_w * (H_v - H_l)) / GCV * 100 : 0;

            n_dg_actual = N_stoich + 4.76 * EA * n_O2_req;
            M_CO = n_dg_actual * (CO_ppm / 1e6) * 28.01;
            asme_L3 = GCV > 0 ? (M_CO * 10100) / GCV * 100 : 0;

            asme_Eff = 100 - (asme_L1 + asme_L2 + asme_L3 + LossRad);
        }

        // == JIS B 8222 (Direct NCV Basis) ==
        let jis_L1=0, jis_L3=0, jis_Eff_L=0, jis_Eff_H=0;
        let A0_jis=0, G0_jis=0, Gw_jis=0, m_jis=0, G_actual=0, L1_jis_kJ=0, L3_jis_kJ=0, L_latent_jis_kJ=0;
        
        let jis_Q_loss1_GCV=0, jis_Q_loss2_GCV=0, jis_Q_loss3_GCV=0;
        let jis_Q_loss1_NCV=0, jis_Q_loss3_NCV=0;

        if(runJIS) {
            if(mix.c > 0) {
                A0_jis = (1/100) * (8.89 * (C_f*100) + 26.7 * ((H_f*100) - (O_f*100)/8) + 3.3 * (S_f*100));
                G0_jis = (1/100) * (8.89 * (C_f*100) + 21.1 * ((H_f*100) - (O_f*100)/8) + 3.3 * (S_f*100) + 0.8 * (N_f*100));
                Gw_jis = (1/100) * (1.24 * (9 * (H_f*100) + (M_f*100)));
                m_jis = 21 / (21 - O2);
                
                let G_dry = G0_jis + (m_jis - 1) * A0_jis;
                G_actual = G_dry + Gw_jis;
                
                L1_jis_kJ = G_actual * 1.38 * (Tg - Ta);
                L3_jis_kJ = 126.1 * G_dry * (CO_ppm / 10000); 
                L_latent_jis_kJ = 25 * (9 * (H_f*100) + (M_f*100));
                
                jis_Q_loss1_NCV = NCV > 0 ? (L1_jis_kJ / NCV) * 100 : 0;
                jis_Q_loss3_NCV = NCV > 0 ? (L3_jis_kJ / NCV) * 100 : 0;
                jis_Eff_L = 100 - (jis_Q_loss1_NCV + jis_Q_loss3_NCV + LossRad);

                jis_Q_loss1_GCV = GCV > 0 ? (L1_jis_kJ / GCV) * 100 : 0;
                jis_Q_loss2_GCV = GCV > 0 ? (L_latent_jis_kJ / GCV) * 100 : 0;
                jis_Q_loss3_GCV = GCV > 0 ? (L3_jis_kJ / GCV) * 100 : 0;
                jis_Eff_H = 100 - (jis_Q_loss1_GCV + jis_Q_loss2_GCV + jis_Q_loss3_GCV + LossRad);
            } else {
                jis_Q_loss1_GCV = bs_L1; jis_Q_loss2_GCV = bs_L2; jis_Q_loss3_GCV = bs_L3;
                jis_Eff_H = bs_Eff_G;
                jis_Eff_L = bs_Eff_N;
            }
        }

        // == DIRECT METHOD ==
        const F = parseFloat(document.getElementById('fuel_flow').value);
        const W2_ton = parseFloat(document.getElementById('steam_flow').value);
        const h_x = parseFloat(document.getElementById('h_steam').value);
        const h_1 = parseFloat(document.getElementById('h_water').value);
        
        let dir_HHV = 0, dir_LHV = 0;
        if(F > 0 && W2_ton > 0 && h_x > 0) {
            const Q_out = (W2_ton * 1000) * (h_x - h_1);
            dir_HHV = (Q_out / (F * mix.hhv * 1000)) * 100;
            dir_LHV = (Q_out / (F * mix.lhv * 1000)) * 100;
        }

        // --- Render Result Table ---
        const headRow = document.getElementById('tableHeaderRow');
        const body = document.getElementById('tableBody');
        
        while(headRow.children.length > 1) headRow.removeChild(headRow.lastChild);
        body.innerHTML = '';

        if(runASME) headRow.insertAdjacentHTML('beforeend', `<th>ASME PTC 4<br><span style="font-size:0.8em; font-weight:normal; color:#ffeb3b;">(Mass Balance/GCV)</span></th>`);
        if(runBS) headRow.insertAdjacentHTML('beforeend', `<th>BS 845-1<br><span style="font-size:0.8em; font-weight:normal;">(Siegert/GCV)</span></th>`);
        if(runJIS) headRow.insertAdjacentHTML('beforeend', `<th>JIS B 8222<br><span style="font-size:0.8em; font-weight:normal; color:#ffeb3b;">(เทียบฐาน GCV)</span></th>`);

        function addRow(label, asmeVal, bsVal, jisVal, type='normal') {
            let row = `<tr><td style="text-align:left; font-weight:bold;">${label}</td>`;
            if(runASME) row += `<td>${asmeVal}</td>`;
            if(runBS) row += `<td>${bsVal}</td>`;
            if(runJIS) row += `<td>${jisVal}</td>`;
            row += '</tr>';
            body.insertAdjacentHTML('beforeend', row);
            if(type === 'hl') body.lastChild.classList.add('hl-row');
            if(type === 'dir') body.lastChild.classList.add('dir-row');
        }

        addRow('1. Heat Loss Method (Indirect)', '', '', '', 'sub-header');
        addRow('1. สูญเสียก๊าซไอเสีย (Q<sub>loss1</sub>)', runASME?asme_L1.toFixed(2)+'%':'', runBS?bs_L1.toFixed(2)+'%':'', runJIS?jis_Q_loss1_GCV.toFixed(2)+'%':'');
        addRow('2. สูญเสียความชื้น (Q<sub>loss2</sub>)', runASME?asme_L2.toFixed(2)+'%':'', runBS?bs_L2.toFixed(2)+'%':'', runJIS?jis_Q_loss2_GCV.toFixed(2)+'%':'');
        addRow('3. สูญเสียเผาไหม้ไม่สมบูรณ์ (Q<sub>loss3</sub>)', runASME?asme_L3.toFixed(2)+'%':'', runBS?bs_L3.toFixed(2)+'%':'', runJIS?jis_Q_loss3_GCV.toFixed(2)+'%':'');

        addRow('Efficiency (HHV Basis)', 
            runASME ? asme_Eff.toFixed(2)+'%' : '', 
            runBS ? bs_Eff_G.toFixed(2)+'%' : '', 
            runJIS ? jis_Eff_H.toFixed(2)+'%' : '', 
            'hl'
        );
        addRow('Efficiency (LHV Basis)', 
            runASME ? (asme_Eff * mix.hhv/mix.lhv).toFixed(2)+'%' : '', 
            runBS ? bs_Eff_N.toFixed(2)+'%' : '', 
            runJIS ? jis_Eff_L.toFixed(2)+'%' : '', 
            'hl'
        );

        addRow('2. Input-Output Method (Direct)', '', '', '', 'sub-header');
        let dH = (dir_HHV > 0) ? dir_HHV.toFixed(2)+'%' : '-';
        let dL = (dir_LHV > 0) ? dir_LHV.toFixed(2)+'%' : '-';
        addRow('Efficiency (HHV Basis)', dH, dH, dH, 'dir');
        addRow('Efficiency (LHV Basis)', dL, dL, dL, 'dir');

        document.getElementById('results').style.display = 'block';

        // --- Render MathJax Steps (Formula Layout Version) ---
        let asmeHtml = "";
        if (useAsmeRigorous) {
            asmeHtml = `
                <div class="calc-step-box">
                    <h4 class="step-title">Step 1: Mass Balance & Molar Ratios</h4>
                    <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ M_{th} = 11.51C_{f} + 34.29\\left(H_{f} - \\frac{O_{f}}{8}\\right) + 4.32S_{f} \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Substitution:</div><div class="calc-content">\\[ M_{th} = 11.51(${C_f.toFixed(4)}) + 34.29\\left(${H_f.toFixed(4)} - \\frac{${O_f.toFixed(4)}}{8}\\right) + 4.32(${S_f.toFixed(4)}) \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ M_{th} = ${M_th.toFixed(4)} \\text{ kg/kg} \\]</div></div>
                    <hr style="border-top:1px dashed #eee; margin: 10px 0;">
                    <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ EA = \\frac{O_2}{20.9 - O_2} \\text{ (Excess Air)} \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ EA = \\frac{${O2}}{20.9 - ${O2}} = ${EA.toFixed(4)} \\]</div></div>
                    <hr style="border-top:1px dashed #eee; margin: 10px 0;">
                    <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ M_{dg} = (1 + EA)M_{th} + C_f + S_f + N_f - O_f \\text{ (Dry Gas Mass)} \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ M_{dg} = (1 + ${EA.toFixed(4)})${M_th.toFixed(4)} + ${C_f.toFixed(4)} + ${S_f.toFixed(4)} + ${N_f.toFixed(4)} - ${O_f.toFixed(4)} = ${M_dg.toFixed(4)} \\text{ kg/kg} \\]</div></div>
                </div>

                <div class="calc-step-box">
                    <h4 class="step-title">Step 2: Specific Heat (\\(C_{p,dg}\\)) Evaluation</h4>
                    <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ C_{p,i} = f(T_{avg}) \\text{ where } T_{avg} = \\frac{T_g + T_a}{2} \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Real data:</div><div class="calc-content">\\( T_{avg} = ${T_avg.toFixed(1)} ^\\circ\\text{C} \\)</div></div>
                    <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ C_{p,CO_2} = ${cp_CO2.toFixed(4)}, C_{p,N_2} = ${cp_N2.toFixed(4)}, C_{p,O_2} = ${cp_O2.toFixed(4)} \\text{ (kJ/kg.K)} \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Avg Result:</div><div class="calc-content">\\[ C_{p,dg} = \\frac{\\sum(m_i \\times C_{p,i})}{M_{dg}} = ${Cp_dg.toFixed(4)} \\text{ kJ/kg.K} \\]</div></div>
                </div>

                <div class="calc-step-box">
                    <h4 class="step-title">Step 3: Dry Flue Gas Loss (\\( Q_{loss1} \\)) Calculation</h4>
                    <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ Q_{loss1} = \\left( \\frac{M_{dg} \\times C_{p,dg} \\times (T_g - T_a)}{GCV} \\right) \\times 100 \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Real data:</div><div class="calc-content">\\( M_{dg} = ${M_dg.toFixed(4)} \\text{ kg/kg}, C_{p,dg} = ${Cp_dg.toFixed(4)} \\text{ kJ/kg.K}, GCV = ${GCV.toFixed(0)} \\text{ kJ/kg} \\)</div></div>
                    <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ Q_{loss1} = \\left( \\frac{${M_dg.toFixed(4)} \\times ${Cp_dg.toFixed(4)} \\times (${Tg} - ${Ta})}{${GCV.toFixed(0)}} \\right) \\times 100 = ${asme_L1.toFixed(2)}\\% \\]</div></div>
                </div>

                <div class="calc-step-box">
                    <h4 class="step-title">Step 4: Moisture & H2 Loss (\\( Q_{loss2} \\)) Calculation</h4>
                    <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ M_w = 8.94(H_f) + M_f + (w_A \\times M_{da}) \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ M_w = 8.94(${H_f.toFixed(4)}) + ${M_f.toFixed(4)} + (0.013 \\times ${(m_da).toFixed(4)}) = ${M_w.toFixed(4)} \\text{ kg/kg} \\]</div></div>
                    <hr style="border-top:1px dashed #eee; margin: 10px 0;">
                    <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ Q_{loss2} = \\left( \\frac{M_w \\times (H_{v,Tg} - H_{l,Ta})}{GCV} \\right) \\times 100 \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Real data:</div><div class="calc-content">\\( H_{v,Tg} = ${H_v.toFixed(2)} \\text{ kJ/kg}, H_{l,Ta} = ${H_l.toFixed(2)} \\text{ kJ/kg} \\)</div></div>
                    <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ Q_{loss2} = \\left( \\frac{${M_w.toFixed(4)} \\times (${H_v.toFixed(2)} - ${H_l.toFixed(2)})}{${GCV.toFixed(0)}} \\right) \\times 100 = ${asme_L2.toFixed(2)}\\% \\]</div></div>
                </div>

                <div class="calc-step-box">
                    <h4 class="step-title">Step 5: Unburned Combustible Loss (\\( Q_{loss3} \\)) Calculation</h4>
                    <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ M_{CO} = n_{dg\\_act} \\times \\left(\\frac{CO_{ppm}}{10^6}\\right) \\times 28.01 \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ M_{CO} = ${n_dg_actual.toFixed(4)} \\times \\left(\\frac{${CO_ppm}}{10^6}\\right) \\times 28.01 = ${M_CO.toFixed(6)} \\text{ kg/kg} \\]</div></div>
                    <hr style="border-top:1px dashed #eee; margin: 10px 0;">
                    <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ Q_{loss3} = \\left( \\frac{M_{CO} \\times 10100}{GCV} \\right) \\times 100 \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ Q_{loss3} = \\left( \\frac{${M_CO.toFixed(6)} \\times 10100}{${GCV.toFixed(0)}} \\right) \\times 100 = ${asme_L3.toFixed(2)}\\% \\]</div></div>
                </div>

                <div class="calc-step-box">
                    <h4 class="step-title">Step 6: Total Efficiency (\\( \\eta_{ASME} \\)) on GCV Basis</h4>
                    <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ \\eta_{ASME} = 100\\% - (Q_{loss1} + Q_{loss2} + Q_{loss3} + L_{rad}) \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Substitution:</div><div class="calc-content">\\[ \\eta_{ASME} = 100\\% - (${asme_L1.toFixed(2)}\\% + ${asme_L2.toFixed(2)}\\% + ${asme_L3.toFixed(2)}\\% + ${LossRad.toFixed(2)}\\%) \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ \\eta_{ASME} = ${asme_Eff.toFixed(2)}\\% \\]</div></div>
                </div>
            `;
        } else {
            asmeHtml = `<p style="color:#d35400; padding: 20px; font-weight: bold; text-align: center; border: 2px dashed #d35400; background-color: #fdf2e9;">*การแสดงผลสมการ ASME PTC 4-2008 (Mass & Enthalpy Balance) จะทำงานสมบูรณ์ต่อเมื่อท่านเลือกใช้ <b>Custom Fuel</b> เพื่อให้โปรแกรมทราบมวลธาตุ C, H, O, N, S ที่แท้จริง*</p>`;
        }

        let bsHtml = `
            <div class="calc-step-box">
                <h4 class="step-title">Step 1: Siegert Constants Calculation</h4>
                <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ CO_{2(act)} = CO_{2(max)} \\times \\frac{20.9 - O_2}{20.9} \\]</div></div>
                <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ CO_{2(act)} = ${mix.co2.toFixed(2)} \\times \\frac{20.9 - ${O2}}{20.9} = ${CO2_act.toFixed(2)}\\% \\]</div></div>
                <hr style="border-top:1px dashed #eee; margin: 10px 0;">
                <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ K_{gr} = \\frac{25.5 \\times C_{fraction}}{GCV_{MJ}} \\]</div></div>
                <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ K_{gr} = \\frac{25.5 \\times ${C_f.toFixed(4)}}{${(GCV/1000).toFixed(2)}} = ${mix.k.toFixed(4)} \\]</div></div>
            </div>

            <div class="calc-step-box">
                <h4 class="step-title">Step 2: Dry Flue Gas Loss (\\( Q_{loss1} \\)) Calculation</h4>
                <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ Q_{loss1} = \\frac{K_{gr} \\times (T_g - T_a)}{CO_{2(act)}} \\]</div></div>
                <div class="calc-row"><div class="calc-label">Real data:</div><div class="calc-content">\\( K_{gr} = ${mix.k.toFixed(4)}, T_g = ${Tg}^\\circ\\text{C}, T_a = ${Ta}^\\circ\\text{C}, CO_2 = ${CO2_act.toFixed(2)}\\% \\)</div></div>
                <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ Q_{loss1} = \\frac{${mix.k.toFixed(4)} \\times (${Tg} - ${Ta})}{${CO2_act.toFixed(2)}} = ${bs_L1.toFixed(2)}\\% \\]</div></div>
            </div>

            <div class="calc-step-box">
                <h4 class="step-title">Step 3: Total Indirect Efficiency (\\( \\eta_{BS(GCV)} \\))</h4>
                <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ \\eta_{BS(GCV)} = 100\\% - (Q_{loss1} + Q_{loss2} + Q_{loss3} + L_{rad}) \\]</div></div>
                <div class="calc-row"><div class="calc-label">Substitution:</div><div class="calc-content">\\[ \\eta_{BS(GCV)} = 100\\% - (${bs_L1.toFixed(2)}\\% + ${bs_L2.toFixed(2)}\\% + ${bs_L3.toFixed(2)}\\% + ${LossRad.toFixed(2)}\\%) \\]</div></div>
                <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ \\eta_{BS(GCV)} = ${bs_Eff_G.toFixed(2)}\\% \\]</div></div>
            </div>
            
            <div class="calc-step-box">
                <h4 class="step-title">Step 4: LHV-Based Indirect Efficiency (\\( \\eta_{BS(NCV)} \\))</h4>
                <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ \\eta_{BS(NCV)} = \\eta_{BS(GCV)} \\times \\frac{GCV}{NCV} \\]</div></div>
                <div class="calc-row"><div class="calc-label">Substitution:</div><div class="calc-content">\\[ \\eta_{BS(NCV)} = ${bs_Eff_G.toFixed(2)}\\% \\times \\frac{${GCV.toFixed(2)}}{${NCV.toFixed(2)}} \\]</div></div>
                <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ \\eta_{BS(NCV)} = ${bs_Eff_N.toFixed(2)}\\% \\]</div></div>
            </div>
        `;

        let jisHtml = "";
        if(mix.c > 0) {
            let C_pct = C_f * 100, H_pct = H_f * 100, O_pct = O_f * 100, S_pct = S_f * 100, N_pct = N_f * 100, M_pct = M_f * 100;
            jisHtml = `
                <div class="calc-step-box">
                    <h4 class="step-title">Step 1: Stoichiometric Gas/Air Mass Calculation</h4>
                    <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ A_0 = \\frac{1}{100} \\left[ 8.89C + 26.7\\left(H - \\frac{O}{8}\\right) + 3.3S \\right] \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Substitution:</div><div class="calc-content">\\[ A_0 = \\frac{1}{100} \\left[ 8.89(${C_pct.toFixed(2)}) + 26.7\\left(${H_pct.toFixed(2)} - \\frac{${O_pct.toFixed(2)}}{8}\\right) + 3.3(${S_pct.toFixed(2)}) \\right] \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ A_0 = ${A0_jis.toFixed(4)} \\text{ m}^3\\text{/kg} \\]</div></div>
                    <hr style="border-top:1px dashed #eee; margin: 10px 0;">
                    <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ G_0 = \\frac{1}{100} \\left[ 8.89C + 21.1\\left(H - \\frac{O}{8}\\right) + 3.3S + 0.8N \\right] \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ G_0 = ${G0_jis.toFixed(4)} \\text{ m}^3\\text{/kg} \\]</div></div>
                    <hr style="border-top:1px dashed #eee; margin: 10px 0;">
                    <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ G = G_0 + G_w + (m - 1)A_0 \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Substitution:</div><div class="calc-content">\\[ G = ${G0_jis.toFixed(4)} + ${Gw_jis.toFixed(4)} + (${m_jis.toFixed(4)} - 1)${A0_jis.toFixed(4)} \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ G = ${G_actual.toFixed(4)} \\text{ m}^3\\text{/kg} \\]</div></div>
                </div>

                <div class="calc-step-box">
                    <h4 class="step-title">Step 2: Sensible Heat Loss of Wet Exhaust Gas (\\( L_1 \\))</h4>
                    <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ L_1 = G \\times c_g \\times (T_g - T_a) \\text{ (kJ/kg)} \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Real data:</div><div class="calc-content">\\( G = ${G_actual.toFixed(4)} \\text{ m}^3\\text{/kg}, c_g \\approx 1.38 \\text{ kJ/m}^3\\text{.}^\\circ\\text{C}, T_g = ${Tg}^\\circ\\text{C}, T_a = ${Ta}^\\circ\\text{C} \\)</div></div>
                    <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ L_1 = ${G_actual.toFixed(4)} \\times 1.38 \\times (${Tg} - ${Ta}) = ${L1_jis_kJ.toFixed(2)} \\text{ kJ/kg} \\]</div></div>
                    <hr style="border-top:1px dashed #eee; margin: 10px 0;">
                    <div class="calc-row"><div class="calc-label">Loss (NCV):</div><div class="calc-content">\\[ Q_{loss1(NCV)} = \\left( \\frac{L_1}{NCV} \\right) \\times 100 = \\left( \\frac{${L1_jis_kJ.toFixed(2)}}{${NCV.toFixed(2)}} \\right) \\times 100 = ${jis_Q_loss1_NCV.toFixed(2)}\\% \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Loss (GCV):</div><div class="calc-content">\\[ Q_{loss1(GCV)} = \\left( \\frac{L_1}{GCV} \\right) \\times 100 = \\left( \\frac{${L1_jis_kJ.toFixed(2)}}{${GCV.toFixed(2)}} \\right) \\times 100 = ${jis_Q_loss1_GCV.toFixed(2)}\\% \\]</div></div>
                </div>

                <div class="calc-step-box">
                    <h4 class="step-title">Step 3: Unburned Gas Loss (\\( L_3 \\)) Calculation</h4>
                    <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ L_3 = 126.1 \\times [ G_0 + (m-1)A_0 ] \\times CO_{\\%} \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ L_3 = 126.1 \\times [ ${G0_jis.toFixed(4)} + (${m_jis.toFixed(4)}-1)${A0_jis.toFixed(4)} ] \\times ${(CO_ppm/10000).toFixed(6)} = ${L3_jis_kJ.toFixed(2)} \\text{ kJ/kg} \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Loss (GCV):</div><div class="calc-content">\\[ Q_{loss3(GCV)} = \\left( \\frac{L_3}{GCV} \\right) \\times 100 = ${jis_Q_loss3_GCV.toFixed(2)}\\% \\]</div></div>
                </div>

                <div class="calc-step-box">
                    <h4 class="step-title">Step 4: Total Indirect Efficiency (\\( \\eta_{JIS(GCV)} \\)) on GCV Basis</h4>
                    <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ \\eta_{JIS(GCV)} = 100\\% - (Q_{loss1(GCV)} + Q_{loss2(GCV)} + Q_{loss3(GCV)} + L_{rad}) \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Substitution:</div><div class="calc-content">\\[ \\eta_{JIS(GCV)} = 100\\% - (${jis_Q_loss1_GCV.toFixed(2)}\\% + ${jis_Q_loss2_GCV.toFixed(2)}\\% + ${jis_Q_loss3_GCV.toFixed(2)}\\% + ${LossRad.toFixed(2)}\\%) \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ \\eta_{JIS(GCV)} = ${jis_Eff_H.toFixed(2)}\\% \\]</div></div>
                </div>
                
                <div class="calc-step-box">
                    <h4 class="step-title">Step 5: LHV-Based Indirect Efficiency (\\( \\eta_{JIS(NCV)} \\))</h4>
                    <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ \\eta_{JIS(NCV)} = \\eta_{JIS(GCV)} \\times \\frac{GCV}{NCV} \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Substitution:</div><div class="calc-content">\\[ \\eta_{JIS(NCV)} = ${jis_Eff_H.toFixed(2)}\\% \\times \\frac{${GCV.toFixed(2)}}{${NCV.toFixed(2)}} \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ \\eta_{JIS(NCV)} = ${jis_Eff_L.toFixed(2)}\\% \\]</div></div>
                </div>
            `;
        } else {
            jisHtml = `<p style="color:#d35400; padding: 20px; font-weight: bold; text-align: center; border: 2px dashed #d35400; background-color: #fdf2e9;">*การแสดงผลสมการตรงตาม JIS B 8222 จะทำงานเมื่อเลือกใช้ <b>Custom Fuel</b> เพื่อคำนวณผ่าน C, H, O, N, S</p>`;
        }

        // แทรก Html ลงแท็บ
        document.getElementById('tab_asme').innerHTML = runASME ? asmeHtml : '';
        document.getElementById('tab_bs').innerHTML = runBS ? bsHtml : '';
        document.getElementById('tab_jis').innerHTML = runJIS ? jisHtml : '';

        // ซ่อน/แสดงปุ่มแท็บ ตามการเลือก Checkbox ด้านบน
        document.getElementById('btn_tab_asme').style.display = runASME ? '' : 'none';
        document.getElementById('btn_tab_bs').style.display = runBS ? '' : 'none';
        document.getElementById('btn_tab_jis').style.display = runJIS ? '' : 'none';
        
        // Auto-select เปิดแท็บแรกสุดที่ถูกติ๊กเลือก
        if(runASME) openTab('tab_asme'); 
        else if(runBS) openTab('tab_bs'); 
        else if(runJIS) openTab('tab_jis');

        if(window.MathJax) MathJax.typesetPromise();
    };

    window.resetForm = function() {
        document.getElementById('calcForm').reset();
        document.getElementById('results').style.display = 'none';
        document.querySelectorAll('.fuel-sel').forEach(sel => sel.innerHTML = '<option value="">-- เลือก --</option>');
        updateCustomFuel(); 
        estEnthalpy();
    };
</script>

</body>
</html>