<!DOCTYPE html>
<html lang="th">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Universal Boiler Efficiency Calculator v2.0</title>
    
    <link href="https://fonts.googleapis.com/css2?family=Sarabun:wght@300;400;600&display=swap" rel="stylesheet">
    <link href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Thai:wght@300;400;500;600;700&family=Barlow+Condensed:wght@500;600;700&family=IBM+Plex+Mono:wght@400;500&display=swap" rel="stylesheet"><!-- [ระยะ 4 10 ก.ย. 2569] ฟอนต์มาตรฐาน Triple E -->
    <link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.0.0/css/all.min.css">
    
    <!-- [แก้ไข 3 พ.ย. 2569 v2.1 ระยะ 2] แกนคำนวณย้ายออกจากไฟล์ → เครื่องยนต์กลาง ../lib/te-core.js (r2b, ล็อกโดเมน)
     สำเนาไฟล์นี้ที่บันทึกออกไปไม่มีสูตรคำนวณอยู่ข้างใน — ผลคำนวณเท่า v2.0 ทุกหลัก (ทดสอบ parity) -->
<script data-te-lock="L0-r1">/*! TE_L0_LOCK r1 (3 พ.ย. 2569) — ล็อกผิวระยะ 1: เครื่องมือนี้ให้ใช้ฟรีบนเว็บ tripleeenergytools.com เท่านั้น
 * สำเนาไฟล์ที่บันทึกออกไปจะคำนวณไม่ได้ · ระยะ 2 จะย้ายแกนคำนวณเข้า te-core (ล็อกแท้) · ลิขสิทธิ์ อ.หนึ่ง กลับทวี · Triple E Technology */
(function(){var A=['tripleeenergytools.com','www.tripleeenergytools.com','app.tripleeenergytools.com','nueng-triplee-tool.github.io','localhost','127.0.0.1','[::1]'];
var ok=true,why='';try{var h=String(location.hostname||'').toLowerCase();ok=A.indexOf(h)>=0;if(!ok)why=h?('โดเมน '+h+' ไม่ได้รับอนุญาต'):'เปิดจากไฟล์ในเครื่อง (file://)';}catch(e){ok=false;why='ตรวจสอบแหล่งที่มาไม่ได้';}
if(ok)return;window.TE_L0_LOCKED=true;
var MSG='เครื่องมือนี้ใช้งานฟรีได้ที่ https://tripleeenergytools.com เท่านั้น — สำเนาไฟล์ที่บันทึกออกไปใช้คำนวณไม่ได้ ('+why+') · Free to use at https://tripleeenergytools.com only — saved copies cannot calculate.';
function kill(){try{var els=document.querySelectorAll('button,input,select,textarea');for(var i=0;i<els.length;i++){els[i].disabled=true;els[i].style.opacity='0.45';}}catch(e){}}
function banner(){try{if(document.getElementById('teL0bar')||!document.body)return;var d=document.createElement('div');d.id='teL0bar';
d.style.cssText='position:fixed;top:0;left:0;right:0;z-index:2147483647;background:#7a1f1f;color:#fff;font:14px/1.7 sans-serif;padding:10px 16px;text-align:center;box-shadow:0 2px 8px rgba(0,0,0,.4)';
d.innerHTML='\u26a0 '+MSG+' — <a href="https://tripleeenergytools.com" style="color:#ffd54f;font-weight:700">เปิดเว็บจริง / Open the website</a>';
document.body.appendChild(d);}catch(e){}}
function block(ev){var t=ev.target;if(t&&t.closest&&t.closest('#teL0bar'))return;ev.stopImmediatePropagation();ev.preventDefault();banner();}
['click','dblclick','submit','change','input','keydown','pointerdown','touchstart'].forEach(function(t){document.addEventListener(t,block,true);});
function arm(){banner();kill();setInterval(function(){banner();kill();},1500);}
if(document.readyState==='loading')document.addEventListener('DOMContentLoaded',arm);else arm();
})();</script>
<script src="../lib/te-core.js"></script>
    <script>
    window.MathJax = {
      tex: { inlineMath: [['$', '$'], ['\\(', '\\)']] },
      svg: { fontCache: 'global' }
    };
    </script>
    <script id="MathJax-script" async src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>

    <style>
        :root { --primary: #1a5276; --secondary: #1d8348; --accent: #c0392b; --bg: #f4f7f6; --text: #2c3e50; --custom-bg: #eafaf1; --custom-border: #145a32;
            /* [ระยะ 4 10 ก.ย. 2569] Triple E design tokens (คง --accent/--bg เดิม) */
            --navy:#0f2a4a;--teal:#12a4a4;--header-grad:linear-gradient(135deg,var(--navy),var(--teal));--card:#ffffff;--ink:#1c2b3a;--muted:#5b6b7b;--line:#e2e8f0;--warn:#e08a00;--ok:#1e9e5a;--danger:#d1495b;--radius:14px;--shadow:0 6px 20px rgba(15,42,74,.08); }
        body { font-family: 'IBM Plex Sans Thai', 'Sarabun', sans-serif; /* [ระยะ 4 10 ก.ย. 2569] */ background: var(--bg); color: var(--text); padding: 20px; margin: 0; line-height: 1.6; }
        .container { max-width: 1280px; margin: auto; background: white; padding: 30px; border-radius: 12px; box-shadow: 0 4px 20px rgba(0,0,0,0.08); }
        
        /* [ระยะ 4 10 ก.ย. 2569] หัวเรื่องเป็นแถบ header-grad + Barlow Condensed */
        h1 { text-align: center; color: #fff; background: var(--header-grad); border-bottom: 3px solid var(--teal); padding: 16px 20px; margin: -30px -30px 25px; border-radius: 12px 12px 0 0; font-family: 'Barlow Condensed', 'IBM Plex Sans Thai', sans-serif; font-size: 2.1rem; letter-spacing: .02em; }
        .hint { font-size: 11px; color: var(--muted, #5b6b7b); margin: 2px 0 8px; line-height: 1.5; font-weight: normal; }
        .fchip{display:inline-block;font:600 9.5px/1.4 'IBM Plex Sans Thai',sans-serif;letter-spacing:.02em;padding:1px 6px;border-radius:999px;margin-left:6px;vertical-align:middle;border:1px solid transparent}
        .fchip.design{background:#fff4e0;color:#9a5b00;border-color:#f2c88a}.fchip.meas{background:#e6f5ec;color:#176b3c;border-color:#9ad6b6}
        .fchip.set{background:#eef2f7;color:#3a4f72;border-color:#cbd5e1}.fchip.calc{background:#ede9fb;color:#5c35a0;border-color:#c9bdf0}
        .chem-item label .fchip, .moisture-adj-item label .fchip { display:none; } /* ช่องเล็กในกริดไม่ติดป้าย */
        
        /* Config Section */
        .config-box { background: #ebf5fb; border: 1px solid #a9cce3; padding: 15px; border-radius: 8px; margin-bottom: 20px; text-align: center; }
        .checkbox-group { display: flex; justify-content: center; gap: 20px; flex-wrap: wrap; margin-top: 10px; }
        .checkbox-item { display: flex; align-items: center; gap: 8px; font-weight: bold; color: var(--primary); cursor: pointer; background: white; padding: 8px 15px; border-radius: 20px; box-shadow: 0 2px 4px rgba(0,0,0,0.05); transition: 0.2s; }
        .checkbox-item:hover { transform: translateY(-2px); box-shadow: 0 4px 8px rgba(0,0,0,0.1); }
        input[type="checkbox"] { transform: scale(1.2); cursor: pointer; }

        /* Grid Layout */
        .grid-layout { display: grid; grid-template-columns: 1.3fr 1fr 1fr; gap: 20px; }
        @media (max-width: 1100px) { .grid-layout { grid-template-columns: 1fr; } }

        .card { background: #fff; border: 1px solid #e0e0e0; padding: 20px; border-radius: 8px; box-shadow: 0 2px 5px rgba(0,0,0,0.05); transition: 0.3s; }
        .card:hover { box-shadow: 0 5px 15px rgba(0,0,0,0.1); }
        .card-header { font-weight: bold; color: var(--secondary); margin-bottom: 15px; display: block; border-bottom: 2px solid #eee; padding-bottom: 8px; font-size: 1.1em; }

        /* Form Inputs */
        label { display: block; margin-top: 10px; font-weight: 600; font-size: 0.9rem; color: #444; }
        .unit-label { float: right; color: #7f8c8d; font-size: 0.85em; font-weight: normal; }
        input[type="number"], select { width: 100%; padding: 8px; border: 1px solid #ccc; border-radius: 4px; box-sizing: border-box; font-family: 'IBM Plex Mono', 'Sarabun', sans-serif; margin-top: 5px; } /* [ระยะ 4 10 ก.ย. 2569] ช่องตัวเลขใช้ mono */

        /* Mix Table */
        table.mix-table { width: 100%; border-collapse: collapse; font-size: 0.9rem; margin-top: 15px; }
        table.mix-table th, table.mix-table td { border: 1px solid #ddd; padding: 6px; text-align: center; }
        table.mix-table th { background: #f2f2f2; color: var(--primary); }

        /* Custom Fuel Styles */
        .custom-fuel-box { background: var(--custom-bg); border: 1px dashed var(--custom-border); padding: 15px; border-radius: 8px; margin-bottom: 15px; }
        .custom-title { font-size: 0.95rem; font-weight: bold; color: var(--custom-border); margin-bottom: 10px; border-bottom: 1px solid #ccc; padding-bottom: 5px; display: flex; justify-content: space-between; }
        .chem-grid { display: grid; grid-template-columns: repeat(7, 1fr); gap: 5px; margin-bottom: 10px; }
        .chem-item label { font-size: 0.75rem; color: #555; text-align: center; display: block; margin-bottom: 2px;}
        .chem-item input { text-align: center; font-weight: bold; color: var(--custom-border); font-size: 0.9rem; padding: 5px; width: 100%; }
        .energy-grid { display: flex; gap: 10px; margin-top: 10px; background: rgba(255,255,255,0.6); padding: 8px; border-radius: 4px; }
        .energy-item { flex: 1; }
        .energy-item label { font-size: 0.8em; margin-top: 0; color: #555; }
        .energy-item input { background-color: #f0f0f0; color: #555; border: 1px solid #ddd; font-weight: bold;}
        .energy-item span { font-size: 0.75em; color: #777; display: block; margin-top: 2px; }

        /* ── Moisture Adjustment Box ── */
        .moisture-adj-box { margin-top: 10px; border: 1px dashed #aaa; border-radius: 6px; padding: 10px 12px 8px; background: rgba(255,255,255,0.55); }
        .moisture-adj-title { font-size: 0.82rem; font-weight: bold; color: #555; margin-bottom: 8px; }
        .moisture-adj-row { display: flex; align-items: center; gap: 6px; flex-wrap: wrap; }
        .moisture-adj-item { display: flex; flex-direction: column; font-size: 0.78rem; color: #555; min-width: 100px; }
        .moisture-adj-item label { font-size: 0.73rem; margin-bottom: 2px; font-weight: 600; }
        .moisture-adj-item input[type="text"] { background:#eef1f6; border:1px solid #ccc; padding:5px 6px; border-radius:4px; font-weight:bold; text-align:center; font-size:0.88rem; color:#333; }
        .moisture-adj-item input[type="number"] { background:#fffde7; border:1px solid #f9a825; padding:5px 6px; border-radius:4px; font-weight:bold; text-align:center; font-size:0.88rem; color:#b7770d; width:100%; }
        .moisture-adj-item input[type="number"]::placeholder { font-weight:normal; color:#bbb; font-size:0.8rem; }
        .moisture-adj-result input[type="text"] { background:#e8f5e9; border:1px solid #66bb6a; color:#145a32; font-weight:bold; }
        .moisture-adj-item span { font-size:0.68rem; color:#999; margin-top:2px; text-align:center; }
        .moisture-adj-arrow { font-size: 1.2rem; color: #aaa; padding-top: 14px; }
        .btn-madj-apply { display:block; width:100%; padding:5px 8px; border:none; border-radius:4px; background:#1e8449; color:#fff; font-size:0.78rem; font-weight:bold; cursor:pointer; margin-bottom:4px; transition:0.2s; }
        .btn-madj-apply:hover { filter:brightness(1.15); }
        .btn-madj-reset { display:block; width:100%; padding:4px 8px; border:1px solid #ccc; border-radius:4px; background:#fff; color:#888; font-size:0.75rem; cursor:pointer; transition:0.2s; }
        .btn-madj-reset:hover { background:#f5f5f5; }
        .moisture-adj-formula { font-size:0.73rem; color:#888; margin-top:8px; padding-top:6px; border-top:1px solid #eee; font-style:italic; }

        /* Buttons */
        .btn-group { text-align: center; margin: 30px 0; display: flex; justify-content: center; gap: 15px; }
        .btn { padding: 12px 40px; border: none; border-radius: 6px; cursor: pointer; font-size: 1rem; font-weight: 600; transition: 0.3s; box-shadow: 0 3px 6px rgba(0,0,0,0.1); }
        .btn-calc { background: var(--secondary); color: white; }
        .btn-calc:hover { background: #145a32; transform: translateY(-2px); }
        .btn-reset { background: #95a5a6; color: white; }
        .btn-reset:hover { background: #7f8c8d; }

        /* Results */
        #results { display: none; margin-top: 30px; animation: fadeIn 0.6s; }
        .res-table { width: 100%; border-collapse: collapse; margin-top: 10px; table-layout: fixed;}
        .res-table th { background: var(--primary); color: white; padding: 12px; text-align: center; vertical-align: middle; }
        .res-table td { border: 1px solid #ddd; padding: 12px; font-size: 1.05rem; text-align: center; vertical-align: middle; }
        .hl-row { background-color: #fdf2e9; color: #d35400; font-weight: bold; }
        .dir-row { background-color: #eafaf1; color: #145a32; font-weight: bold; }
        .sub-header { background-color: #eee; font-weight: bold; color: #555; text-align: left !important; padding-left: 15px !important;}
        .btn-apply-f { background:#145a32; color:#fff; border:none; border-radius:4px; padding:4px 10px; font-size:0.78rem; cursor:pointer; margin-top:4px; }
        .btn-apply-f:hover { background:#1e8449; }
        .pred-f-val { font-family:'IBM Plex Mono',monospace; /* [ระยะ 4 10 ก.ย. 2569] */ font-weight:bold; font-size:1.05rem; color:#145a32; }
        .pred-dev { font-size:0.75rem; margin-top:2px; }

        /* Tabs for Calculation Steps */
        .calc-steps-container { margin-top: 30px; border: 1px solid #ddd; border-radius: 8px; background: #fff; overflow: hidden; }
        .tabs { display: flex; background: #f2f2f2; border-bottom: 2px solid var(--primary); }
        .tab-btn { flex: 1; background: none; border: none; padding: 12px; font-size: 1rem; font-weight: bold; color: #555; cursor: pointer; transition: 0.3s; border-right: 1px solid #ddd; }
        .tab-btn:last-child { border-right: none; }
        .tab-btn:hover { background: #e0e0e0; }
        .tab-btn.active { background: var(--primary); color: white; }
        .tab-content { display: none; padding: 20px; background: #fafafa; font-size: 0.95em; overflow-x: auto; }
        .tab-content.active { display: block; animation: fadeIn 0.4s; }
        
        /* สไตล์สำหรับกล่องสมการ */
        .step-title { font-weight: bold; color: var(--primary); border-bottom: 1px solid #eee; padding-bottom: 8px; margin-bottom: 15px; margin-top: 0; font-size: 1.1em;}
        .calc-step-box { background: #ffffff; border: 1px solid #e0e0e0; border-left: 5px solid var(--secondary); padding: 15px; margin-bottom: 20px; border-radius: 4px; box-shadow: 0 1px 3px rgba(0,0,0,0.05); }
        .calc-row { display: flex; margin-bottom: 8px; align-items: center; }
        .calc-label { width: 110px; font-weight: bold; color: #555; flex-shrink: 0; font-size: 0.95em; }
        .calc-content { flex-grow: 1; overflow-x: auto; }

        /* Diagram & Markers */
        .diagram-box { text-align: center; border: 1px solid #ddd; padding: 20px; border-radius: 10px; margin-bottom: 20px; background: #fff; }
        .diagram-wrapper { position: relative; max-width: 800px; margin: 0 auto; background: #ffffff; border-radius: 12px; padding: 10px; }
        .marker-badge { display: inline-flex; align-items: center; justify-content: center; width: 24px; height: 24px; border-radius: 50%; color: white; font-weight: bold; font-size: 0.85rem; margin-right: 5px; box-shadow: 0 2px 4px rgba(0,0,0,0.2); vertical-align: middle; }
        .mk-sm { width:18px; height:18px; font-size:10px; margin-right: 4px; }
        .c-air { background-color: #3498db; } .c-fuel { background-color: #e74c3c; } .c-gas { background-color: #7f8c8d; } .c-steam { background-color: #27ae60; } .c-loss { background-color: #f39c12; }
        .diagram-legend { display: flex; justify-content: center; flex-wrap: wrap; gap: 15px; margin-top: 15px; padding-top: 15px; border-top: 1px dashed #ddd; font-size: 0.9rem; color: #555; }
        .legend-item { display: flex; align-items: center; }

        .footer { margin-top: 50px; padding-top: 20px; border-top: 1px solid #eee; text-align: center; color: #7f8c8d; font-size: 0.95em; }
        @keyframes fadeIn { from { opacity: 0; transform: translateY(10px); } to { opacity: 1; transform: translateY(0); } }

        /* ===================== PRINT / PDF ===================== */
        .print-header { display: none; }
        @media print {
            @page { size: A4; margin: 12mm; }
            * { -webkit-print-color-adjust: exact !important; print-color-adjust: exact !important; }
            body { background: #fff !important; padding: 0; margin: 0; font-size: 11px; }
            .container { max-width: 100%; box-shadow: none; padding: 0; border-radius: 0; }

            /* ซ่อนเฉพาะส่วนควบคุม ไม่ใช่ข้อมูล */
            .btn-group, .tabs, .config-box { display: none !important; }

            /* หัวรายงานเฉพาะตอนพิมพ์ */
            .print-header { display: block !important; text-align: center; margin-bottom: 12px; padding-bottom: 8px; border-bottom: 2px solid #1a5276; }
            .print-header h2 { margin: 0 0 4px; color: #1a5276; font-size: 1.25rem; }
            .print-header .ts { font-size: 0.8rem; color: #666; }

            /* คลี่ทุกแท็บที่มีข้อมูลออกมาแสดงพร้อมกัน, ซ่อนแท็บว่าง */
            .calc-steps-container { border: none; }
            .tab-content { display: block !important; padding: 8px 0; background: #fff !important; }
            .tab-content:empty { display: none !important; }
            .tab-content:not(:empty) { page-break-before: always; }
            #tab_asme:not(:empty)::before  { content: "ASME PTC 4-2008 — Calculation Steps"; }
            #tab_bs:not(:empty)::before    { content: "BS 845-1 — Calculation Steps"; }
            #tab_jis:not(:empty)::before   { content: "JIS B 8222 — Calculation Steps"; }
            #tab_tramp:not(:empty)::before { content: "Tramp Air & Combustion Analysis"; }
            .tab-content:not(:empty)::before {
                display: block; font-size: 1.1rem; font-weight: bold; color: #1a5276;
                border-bottom: 2px solid #1d8348; padding-bottom: 6px; margin-bottom: 12px;
            }

            /* กันไม่ให้กล่อง/ตารางถูกตัดคนละหน้า */
            .card, .calc-step-box, .result-box, .diagram-box, table { page-break-inside: avoid; }
            .grid-layout { display: block; }
            .card { box-shadow: none !important; margin-bottom: 10px; }
            .res-table td, .res-table th { padding: 7px; font-size: 10px; }
            input, select { border: 1px solid #ccc !important; }
        }
    </style>
</head>
<body>

<div class="container">
    <h1>Universal Boiler Efficiency Calculator</h1>
    <div style="max-width:980px;margin:6px auto 0;background:#fff8e1;border:1px solid #f2c88a;border-radius:10px;padding:8px 14px;font-size:.86rem;color:#7a4a00;">
      <b>v2.0 (5 ต.ค. 2569) — ผลคำนวณเปลี่ยนจากรุ่นเดิม</b>: คลังเชื้อเพลิงใหม่ 70 รายการ มีผลวิเคราะห์ธาตุครบ (ใช้ ASME/JIS กับเชื้อเพลิงจากคลังได้) · แก้ค่าความร้อนที่ผิดเดิม (มีเทน 60.30→55.52, โพรเพน, บิวเทน, Bituminous 28%M, น้ำมันเตา) · ชีวมวลใช้ผลแล็ป · ASME ใช้ enthalpy มาตรฐาน + ความชื้นอากาศจริง + คาร์บอนในเถ้า · Tramp air ใช้สมการไซโครเมตริก ASHRAE — โครงการเก่าที่คำนวณด้วยรุ่นเดิมอาจได้ตัวเลขต่างไป 0.5–5 จุด
    </div>

    <div class="print-header">
        <h2 id="repTitle">รายงานผลการวิเคราะห์ประสิทธิภาพหม้อไอน้ำ (Boiler Efficiency Analysis Report)</h2>
        <div class="ts" id="print_ts"></div>
        <div class="ts">บริษัท ทริปเปิ้ล อี เทคโนโลยี จำกัด</div>
    </div>

    <div class="config-box" style="background:#fff7ee; border:1px solid #f0c98a;">
        <h3 style="color:#b9770d;"><i class="fas fa-industry"></i>&nbsp;ประเภทอุปกรณ์ (Equipment Type)</h3>
        <div class="checkbox-group">
            <label class="checkbox-item"><input type="radio" name="equip_type" id="eq_boiler" value="boiler" checked onchange="applyEquipMode()"> หม้อไอน้ำ (Steam Boiler) — <b>ton/hr</b></label>
            <label class="checkbox-item"><input type="radio" name="equip_type" id="eq_oil" value="oil" onchange="applyEquipMode()"> หม้อต้มน้ำมันร้อน (Hot Oil Heater) — <b>kCal/hr</b></label>
        </div>
        <p style="font-size:0.85em; color:#666; margin-top:8px;">*เลือกประเภทเพื่อสลับหน่วยกำลัง/ช่องกรอกด้านการผลิต และวิธีคำนวณ Direct (Input–Output) &nbsp;|&nbsp; หม้อต้มน้ำมันร้อนอ้างอิงประสิทธิภาพการเผาไหม้ (Effg, Siegert/BS 845-1) เป็นหลัก</p>
    </div>

    <div class="config-box">
        <h3>เลือกมาตรฐานที่ต้องการคำนวณ (Select Standards)</h3>
        <div class="checkbox-group">
            <label class="checkbox-item"><input type="checkbox" id="std_asme" checked> ASME PTC 4-2008</label>
            <label class="checkbox-item"><input type="checkbox" id="std_bs" checked> BS 845-1</label>
            <label class="checkbox-item"><input type="checkbox" id="std_jis" checked> JIS B 8222</label>
            <label class="checkbox-item" style="color:#b9770d; border:1px solid #f5d28a;"><input type="checkbox" id="std_tramp" checked> <i class="fas fa-wind"></i>&nbsp;Tramp Air (อากาศรั่ว)</label>
        </div>
        <p style="font-size:0.85em; color:#666; margin-top:10px;">*เลือกได้มากกว่า 1 เพื่อเปรียบเทียบผลลัพธ์ (Multiple selection allowed) &nbsp;|&nbsp; <span style="color:#b9770d;">Tramp Air = วิเคราะห์อากาศรั่วไหล โดยดึงข้อมูลเชื้อเพลิง/ไอเสียจากด้านบนอัตโนมัติ</span></p>
    </div>

    <div class="config-box" style="background:#f4ecf7; border:1px solid #c39bd3;">
        <h3 style="color:#6c3483;"><i class="fas fa-database"></i>&nbsp;จัดการข้อมูล Input (Save / Load JSON)</h3>
        <div style="display:flex; justify-content:center; align-items:center; gap:12px; flex-wrap:wrap; margin-top:10px;">
            <input type="text" id="save_note" placeholder="ชื่องาน/สถานประกอบการ (ใส่หรือไม่ก็ได้)" style="padding:8px 14px; border:1px solid #c39bd3; border-radius:20px; width:280px; font-family:'Sarabun',sans-serif; box-sizing:border-box;"><div class="hint">ชื่อโรงงาน/หม้อไอน้ำ/วันที่ตรวจวัด สำหรับตั้งชื่อไฟล์ JSON และหัวรายงาน</div>
            <button type="button" class="checkbox-item" style="border:none; color:#6c3483;" onclick="exportInputJSON()"><i class="fas fa-file-export"></i>&nbsp;บันทึกข้อมูล (.json)</button>
            <button type="button" class="checkbox-item" style="border:none; color:#6c3483;" onclick="document.getElementById('jsonFileInput').click()"><i class="fas fa-file-import"></i>&nbsp;โหลดข้อมูล (.json)</button>
            <input type="file" id="jsonFileInput" accept=".json,application/json" style="display:none;" onchange="importInputJSON(this)">
            <!-- [แก้ไข 3 ต.ค. 2569] ปุ่มส่งออก TE_ECM_IO -->
            <button type="button" class="checkbox-item" style="border:none; color:#6c3483;" onclick="teExportECM()" title="ส่งออกมาตรการเป็นไฟล์ TE_ECM เพื่อนำเข้า MG-ECM-01 บัญชีมาตรการอนุรักษ์พลังงาน (ระดับ Pro) — Tool_ECM_Portfolio รุ่น Free ย้ายไปเป็น MG-ECM-01 แล้ว">📤 ส่งออก TE_ECM → MG-ECM-01 (Pro)</button><!-- [แก้ไข 18 พ.ย. 2569] #368 เดิมชี้ "ECM Portfolio" / Tool_ECM_Portfolio รุ่น Free ซึ่งย้ายไประดับ Pro (หน้าเดิมเป็นหน้าแจ้งย้าย) -->
        </div>
        <!-- [แก้ไข 3 ต.ค. 2569] ค่าประกอบการส่งออก ECM (ไม่บังคับ — ไม่บันทึกใน JSON input) -->
        <div style="display:flex; justify-content:center; align-items:flex-start; gap:10px; flex-wrap:wrap; margin-top:10px; font-size:0.85em; color:#6c3483;">
            <div><label for="te_ecm_hours">ชั่วโมงเดินเครื่อง (ชม./ปี)</label><input type="number" id="te_ecm_hours" placeholder="เช่น 7200" style="width:110px;"><div class="hint">ใช้แปลงผลประหยัดเป็นรายปี — ว่างไว้ = ส่งเฉพาะ % (savingPct)</div></div>
            <div><label for="te_ecm_price">ราคาเชื้อเพลิง (฿/ตัน)</label><input type="number" id="te_ecm_price" placeholder="เช่น 3500" style="width:110px;"><div class="hint">ใช้คิด savingTHB (ต้องมีชั่วโมงเดินเครื่อง)</div></div>
            <div><label for="te_ecm_o2t">O₂ เป้าหมายหลังจูน (%)</label><input type="number" id="te_ecm_o2t" step="0.1" placeholder="เช่น 6" style="width:90px;"><div class="hint">มาตรการปรับอากาศส่วนเกิน — ว่างไว้ = ไม่ส่งมาตรการนี้</div></div>
            <div><label for="te_ecm_tgt">T<sub>g</sub> เป้าหมาย (°C)</label><input type="number" id="te_ecm_tgt" placeholder="เช่น 160" style="width:90px;"><div class="hint">มาตรการ economizer/ลดอุณหภูมิไอเสีย — ว่างไว้ = ไม่ส่ง</div></div>
        </div>
        <p class="hint" style="font-size:0.8em; color:#6c3483; margin:6px auto 0; max-width:920px; text-align:center;">พลังงานเชื้อเพลิงในไฟล์ TE_ECM เป็น GJ ฐาน NCV (LHV) · เครื่องมือนี้ไม่คิด GHG — เมื่อคิด GHG ในเครื่องมือรวมมาตรการ ให้แยกบรรทัดเชื้อเพลิง (การปล่อยทางตรง ประเภทที่ 1) กับไฟฟ้า (ทางอ้อมจากพลังงานนำเข้า ประเภทที่ 2) และใช้ EF ต่อ GJ ฐาน NCV ให้ตรงกับ GJ นี้ · อ้างอิง: ISO 14064-1:2018 ข้อ 5.2.4 a–b · อบก. คู่มือคาร์บอนฟุตพริ้นท์องค์กรรายสาขาอุตสาหกรรม (2558) หน้า 4</p><!-- [แก้ไข 18 พ.ย. 2569] #345 มติ R6-02: ฐาน GJ ที่ส่งออก + แยก GHG ไฟฟ้า/เชื้อเพลิง (Pro TH-BLR-02 ส่ง GJ ฐาน GCV — ประกาศ hvBasis:'HHV') -->
        <p id="json_status" style="font-size:0.85em; color:#666; margin-top:8px;">*บันทึกค่าที่กรอกทั้งหมดเป็นไฟล์ JSON (เชื้อเพลิงผสม, Custom Fuel 1–3, ข้อมูลตรวจวัด, ไอน้ำ/น้ำมันร้อน, FD Fan) เพื่อโหลดกลับมาใช้งานภายหลัง</p>
    </div>

    <div class="diagram-box">
        <h4 style="margin-top:0; color:var(--primary);">Schematic Diagram & Measurement Points</h4>
        <div class="diagram-wrapper">
            <svg viewBox="0 0 800 350" xmlns="http://www.w3.org/2000/svg" style="max-width: 100%; height: auto;">
                <defs>
                    <marker id="arrowHead" markerWidth="10" markerHeight="7" refX="9" refY="3.5" orient="auto">
                        <polygon points="0 0, 10 3.5, 0 7" fill="#555"/>
                    </marker>
                    <linearGradient id="boilerBody" x1="0%" y1="0%" x2="0%" y2="100%">
                        <stop offset="0%" style="stop-color:#ecf0f1;stop-opacity:1" />
                        <stop offset="100%" style="stop-color:#bdc3c7;stop-opacity:1" />
                    </linearGradient>
                </defs>
                <path d="M 50 250 L 150 250" stroke="#3498db" stroke-width="4" marker-end="url(#arrowHead)"/>
                <text x="100" y="240" fill="#3498db" font-size="12" text-anchor="middle">Air Intake</text>
                <circle cx="80" cy="250" r="14" fill="#3498db" stroke="white" stroke-width="2"/>
                <text x="80" y="255" text-anchor="middle" fill="white" font-weight="bold" font-size="12">A</text>
                <path d="M 50 180 L 150 180" stroke="#e74c3c" stroke-width="4" marker-end="url(#arrowHead)"/>
                <text x="100" y="170" fill="#e74c3c" font-size="12" text-anchor="middle">Fuel</text>
                <circle cx="80" cy="180" r="14" fill="#e74c3c" stroke="white" stroke-width="2"/>
                <text x="80" y="185" text-anchor="middle" fill="white" font-weight="bold" font-size="12">B</text>
                <rect x="150" y="100" width="400" height="200" rx="10" fill="url(#boilerBody)" stroke="#2c3e50" stroke-width="3"/>
                <path d="M 150 150 L 200 150 L 200 280 L 150 280 Z" fill="#7f8c8d" stroke="#555"/>
                <path d="M 200 180 Q 300 215 200 250 Z" fill="#e67e22" fill-opacity="0.6"/>
                <text x="350" y="205" fill="#2c3e50" font-weight="bold" font-size="20" opacity="0.1" text-anchor="middle">BOILER SYSTEM</text>
                <path d="M 400 100 L 400 70" stroke="#f39c12" stroke-width="2" stroke-dasharray="5,5" marker-end="url(#arrowHead)"/>
                <text x="400" y="60" fill="#f39c12" font-size="11" text-anchor="middle">Radiation Loss</text>
                <circle cx="400" cy="100" r="10" fill="#f39c12" stroke="white"/>
                <text x="400" y="104" text-anchor="middle" fill="white" font-size="10">E</text>
                <rect x="500" y="20" width="60" height="150" fill="#95a5a6" stroke="#2c3e50" stroke-width="2"/>
                <path d="M 500 120 Q 450 120 450 150" fill="none" stroke="#2c3e50" stroke-width="2"/>
                <path d="M 530 50 L 530 20" stroke="#7f8c8d" stroke-width="4" marker-end="url(#arrowHead)"/>
                <circle cx="530" cy="80" r="14" fill="#7f8c8d" stroke="white" stroke-width="2"/>
                <text x="530" y="85" text-anchor="middle" fill="white" font-weight="bold" font-size="12">C</text>
                <text x="580" y="80" fill="#7f8c8d" font-size="12">Stack</text>
                <path d="M 300 350 L 300 300" stroke="#27ae60" stroke-width="4" marker-end="url(#arrowHead)"/>
                <text x="300" y="340" fill="#27ae60" font-size="12" text-anchor="end" dx="-10">Feedwater</text>
                <path d="M 450 100 L 450 50 L 650 50" stroke="#27ae60" stroke-width="4" marker-end="url(#arrowHead)"/>
                <text x="600" y="40" fill="#27ae60" font-size="12" text-anchor="middle">Steam</text>
                <circle cx="450" cy="100" r="14" fill="#27ae60" stroke="white" stroke-width="2"/>
                <text x="450" y="105" text-anchor="middle" fill="white" font-weight="bold" font-size="12">D</text>
            </svg>
            <div class="diagram-legend">
                <div class="legend-item"><span class="marker-badge c-air">A</span> Ambient Air ($T_a$)</div>
                <div class="legend-item"><span class="marker-badge c-fuel">B</span> Fuel Input ($Flow, HHV$)</div>
                <div class="legend-item"><span class="marker-badge c-gas">C</span> Flue Gas ($T_g, O_2, CO$)</div>
                <div class="legend-item"><span class="marker-badge c-steam">D</span> Steam/Water ($P, T, Flow$)</div>
                <div class="legend-item"><span class="marker-badge c-loss">E</span> Surface Loss ($L_{rad}$)</div>
            </div>
        </div>
    </div>

    <form id="calcForm">
        <div class="grid-layout">
            <div class="card">
                <span class="card-header"><span class="marker-badge c-fuel">B</span> 1. ส่วนผสมเชื้อเพลิง (Fuel Mix)</span>
                
                <div style="border-left:4px solid #b7950b; background:#fffdf7; border-radius:6px; padding:8px 12px; margin-bottom:12px;">
                    <span style="color:#9a7d0a; font-weight:bold;"><i class="fas fa-flask"></i>&nbsp;Custom Fuel (กรอกผลวิเคราะห์เอง) + เครื่องปรับฐานความชื้น — ระดับ Pro/Expert</span>
                    <p style="font-size:0.85rem; color:#6b5b1e; margin:4px 0 2px;">
                        กรอก Ultimate Analysis เอง คำนวณ HHV/LHV อัตโนมัติ แปลงฐานความชื้น (สูตร องค์ประกอบใหม่ = เดิม × (100−H₂O<sub>ใหม่</sub>)/(100−H₂O<sub>เดิม</sub>))
                        และผสมเชื้อเพลิงจากฐาน Phyllis 3,289 รายการ สูงสุด 5 ชนิด — เปิดใช้ในรุ่น Pro
                        &nbsp;<a href="../app/th-blr-01-boiler-efficiency.html" style="color:#145a32; font-weight:bold;">ดูตัวอย่างรุ่น Pro →</a>
                    </p>
                </div>

                <table class="mix-table">
                    <thead>
                        <tr>
                            <th width="10%">#</th>
                            <th width="30%">Group</th>
                            <th width="40%">Type</th>
                            <th width="20%">%</th>
                        </tr>
                    </thead>
                    <tbody id="fuelRows"></tbody>
                </table>
                <div style="text-align:right; margin-top:5px; font-weight:bold; font-size:0.9em;">
                    Total: <span id="totalPct" style="color:red;">0</span> %
                </div>
                <div style="margin-top:10px; background:#f9f9f9; padding:8px; font-size:0.85em; border-radius:4px;">
                    <div>Avg HHV: <span id="disp_hhv">-</span> MJ/kg</div>
                    <div>Avg LHV: <span id="disp_lhv">-</span> MJ/kg</div>
                </div>
                <div id="fuInfo"></div><!-- [แก้ไข 11 พ.ย. 2569] GCV/NCV ของเชื้อเพลิงที่เลือก หลายฐาน หลายหน่วย (TE_FUELINFO) -->
            </div>

            <div class="card">
                <span class="card-header">
                    <span class="marker-badge c-gas">C</span><span class="marker-badge c-air">A</span> 
                    2. ข้อมูลสภาพแวดล้อม และ การผลิต
                </span>
                
                <!-- [แก้ไข 18 พ.ย. 2569] #340 โหมดอุ่นอากาศเผาไหม้ด้วยไอเสีย (air preheater) — วิธีเดียวกับ Pro TH-BLR-01 v2.10 (#85 มติ อ.หนึ่ง 17 พ.ย. 2569 "ภายนอก + เครดิตอุ่นอากาศ")
                     เดิมเครื่องมือนี้ไม่มีโหมดอุ่นอากาศ และไม่กันค่า Ta สูง: ใส่อากาศหลังอุ่น 150 °C (RH 60 %) ได้ η −32,777 % · 85 °C ได้ η สูงเกินจริง +4.3 จุด (ไม้สับชื้น 40 %)
                     อ้างอิง: EN 12952-15:2003 ข้อ 1.1 (air heater เป็นส่วนหนึ่งของ steam generator) · ข้อ 3.1–3.2 (heat credits ในความร้อนนำเข้า) · ASME PTC 4-2008 หัวข้อ 1-4 Steam Generator Boundaries / 5-15 Credits -->
                <label><span class="marker-badge c-air mk-sm">A</span> การอุ่นอากาศเผาไหม้</label>
                <select id="aph_mode" onchange="aphUI()"><option value="none">ไม่อุ่น — อากาศภายนอกเข้าห้องเผาไหม้</option><option value="fg">อุ่นด้วยไอเสีย (air preheater)</option></select>
                <div class="hint aph-off">มี air preheater: วัด T<sub>g</sub> ก่อนเข้า air preheater และวัดอากาศหลังอุ่น → เลือก “อุ่นด้วยไอเสีย” · ถ้าวัด T<sub>g</sub> ที่ปล่องหลัง air preheater ให้คงโหมดนี้ และกรอก T<sub>a</sub> = อากาศภายนอก (ขอบเขตรวม air preheater)</div>
                <div class="hint aph-on" style="display:none">ขอบเขตคำนวณ = หม้อไอน้ำไม่รวม air preheater · ความสูญเสียคิดที่อากาศภายนอก แล้วบวกเครดิตความร้อนที่อากาศหลังอุ่นนำเข้ามา</div>
                <div class="aph-on" style="display:none">
                <label><span class="marker-badge c-air mk-sm">A</span> อุณหภูมิอากาศภายนอก (ก่อนอุ่น) <span class="unit-label">°C</span></label>
                <input type="number" id="ta_amb" value="30" oninput="aphUI()"><div class="hint">วัดที่ทางดูดพัดลม FD · ไทย 28–36 °C · ความชื้นสัมพัทธ์ใช้ช่อง RH ในกล่องพัดลม FD (อากาศภายนอก)</div>
                </div>

                <label><span class="marker-badge c-air mk-sm">A</span> <span class="aph-off">อุณหภูมิอากาศ</span><span class="aph-on" style="display:none">อุณหภูมิอากาศหลังอุ่น</span> ($T_a$) <span class="unit-label">°C</span></label>
                <input type="number" id="ta" value="32.0" oninput="aphUI()"><!-- [แก้ไข 11 พ.ย. 2569] M5 ค่าตั้งต้นตามคำแนะนำ ⓘ "ใช้ 32 °C" ให้ตรงกับการ์ดอื่น --><div class="hint aph-off">อุณหภูมิอากาศเข้าเผาไหม้ (°C) — วัดที่ทางดูดพัดลม FD / ห้องหม้อไอน้ำ ทั่วไป 28–38 °C (เทอร์โมมิเตอร์)</div><div class="hint aph-on" style="display:none">วัดที่ท่ออากาศร้อนหลัง air preheater ก่อนเข้าห้องเผาไหม้ · ไม่เกิน 450 °C</div>
                <div class="hint aph-on" id="aphNote" style="display:none"></div>
                <div class="hint aph-on" style="display:none">อ้างอิง: EN 12952-15:2003 ข้อ 1.1 (air heater เป็นส่วนของหม้อไอน้ำ) และข้อ 3.1–3.2 (heat credits) · ASME PTC 4-2008 หัวข้อ 1-4 (Steam Generator Boundaries) และ 5-15 (Credits) · วิธีเดียวกับรุ่น Pro TH-BLR-01</div>
                
                <label><span class="marker-badge c-gas mk-sm">C</span> อุณหภูมิไอเสีย ($T_g$) <span class="unit-label">°C</span></label>
                <input type="number" id="tg" value="210"><div class="hint">อุณหภูมิไอเสียที่ปล่อง (°C) หลังอุปกรณ์แลกเปลี่ยนความร้อนตัวสุดท้าย — หัววัดเครื่องวิเคราะห์ก๊าซ; ถ่านหิน/ชีวมวล 150–250 °C, NG/น้ำมัน 180–260 °C</div><div class="hint aph-on" style="display:none;color:#b9770d">อุ่นอากาศด้วยไอเสีย: วัด T<sub>g</sub> ที่ไอเสียก่อนเข้า air preheater (ขอบเขตเดียวกับอากาศหลังอุ่น)</div><!-- [แก้ไข 18 พ.ย. 2569] #340 -->
                
                <label><span class="marker-badge c-gas mk-sm">C</span> ปริมาณออกซิเจน ($O_2$) <span class="unit-label">% Vol</span></label>
                <input type="number" id="o2" value="7" step="0.1"><div class="hint">O₂ ในไอเสีย (% แห้ง) จากเครื่องวิเคราะห์ก๊าซ ที่จุดเดียวกับ T_g — เชื้อเพลิงแข็ง 6–9 %, น้ำมัน 3–5 %, NG 2–4 %</div>
                
                <label><span class="marker-badge c-gas mk-sm">C</span> ปริมาณ $CO$ <span class="unit-label">ppm</span></label>
                <input type="number" id="co_ppm" value="250"><div class="hint">CO ในไอเสีย (ppm) จาก analyzer — เผาไหม้ดี < 200 ppm; > 400 ppm บ่งชี้เผาไหม้ไม่สมบูรณ์/อากาศไม่พอ</div>
                
                <!-- [แก้ไข 10 พ.ย. 2569] CO₂ วัดได้ (ไม่บังคับ) — ตรวจ O₂–CO₂ เทียบสมดุลมวล ไม่เข้าสูตรมาตรฐาน -->
                <label><span class="marker-badge c-gas mk-sm">C</span> ปริมาณ $CO_2$ ที่วัดได้ (ไม่บังคับ) <span class="unit-label">% Vol แห้ง</span></label>
                <input type="number" id="co2_meas" value="" step="0.1" min="0" max="25" placeholder="ไม่บังคับ"><div class="hint">CO₂ จาก analyzer ที่จุดเดียวกับ O₂ — ใช้ตรวจความสอดคล้อง O₂–CO₂ กับสมดุลมวล (ต่าง ≤ 0.5 จุด = สอดคล้อง) ไม่กระทบผลประสิทธิภาพ</div>

                <label><span class="marker-badge c-loss mk-sm">E</span> คาร์บอนในเถ้า/กาก (ASME) <span class="unit-label">% C</span></label>
                <input type="number" id="c_refuse" value="" step="0.1" min="0" max="95" placeholder="ไม่กรอก = 0"><div class="hint">% คาร์บอนที่ไม่เผาไหม้ในเถ้าหนัก/เถ้าลอย จากผลแล็ป LOI — ถ่านหินตะกรับ 5–25 %, ชีวมวล 3–15 % · ใช้กับ ASME (ต้องมีเถ้าในเชื้อเพลิง) ค่าความร้อนคาร์บอน 33,727 kJ/kg ตาม ASME PTC 4 · ความชื้นอากาศของ ASME ใช้ RH จากช่อง Tramp air</div><!-- [แก้ไข 17 พ.ย. 2569] ป้ายการแก้ "[แก้ไข 5 ต.ค. 2569 MAJOR v2.0]" เคยแสดงหน้าคำอธิบายช่องนี้ — ย้ายมาเป็นหมายเหตุในโค้ด (ป้ายการแก้ต้องไม่ปรากฏบนหน้าจอ) -->

                <label><span class="marker-badge c-loss mk-sm">E</span> สูญเสียทางผนัง ($L_{rad}$) <span class="unit-label">%</span></label>
                <input type="number" id="rad_loss" value="1.5" step="0.1"><div class="hint">สูญเสียทางผนัง/แผ่รังสี (% ของ input) — ตั้งจาก ABMA curve: > 20 t/h ≈ 0.5–1 %, 5–10 t/h ≈ 1.5–2.5 %, หรือจากผล FLIR</div>

                <hr style="border: 0; border-top: 1px dashed #ccc; margin: 15px 0;">

                <label><span class="marker-badge c-fuel mk-sm">B</span> ปริมาณเชื้อเพลิง ($F$) <span class="unit-label">kg/h</span></label>
                <input type="number" id="fuel_flow" value="1350"><div class="hint">อัตราป้อนเชื้อเพลิงจริง (kg/h) — ตาชั่งสายพาน/เครื่องชั่งรถ ÷ ชั่วโมงเดิน, มิเตอร์น้ำมัน หรือมิเตอร์ก๊าซ (แปลงเป็น kg/h)</div>
                
                <div id="steamBlock">
                <label><span class="marker-badge c-steam mk-sm">D</span> ปริมาณไอน้ำ ($W_2$) <span class="unit-label">ton/h</span></label>
                <input type="number" id="steam_flow" value="10"><div class="hint">ปริมาณไอน้ำผลิต (ton/h) — steam flow meter/DCS หรือมิเตอร์น้ำป้อน − blowdown; เทียบ nameplate (BHP หรือ t/h)</div>
                
                <label>ชนิดไอน้ำ (Steam Type)</label>
                <div class="checkbox-group" style="margin:2px 0 8px;">
                    <label class="checkbox-item"><input type="radio" name="steam_type" id="steam_sat" value="sat" checked onchange="applySteamType()"> ไออิ่มตัว (Saturated)</label>
                    <label class="checkbox-item"><input type="radio" name="steam_type" id="steam_super" value="super" onchange="applySteamType()"> ไอดง (Superheated)</label>
                </div>
                
                <label><span class="marker-badge c-steam mk-sm">D</span> ความดันไอน้ำ ($P$) <span class="unit-label">bar(g)</span></label>
                <input type="number" id="steam_press" value="10.5" onchange="estEnthalpy()" oninput="estEnthalpy()"><div class="hint">ความดันไอน้ำที่ drum/ท่อออก (bar g อ่านจากเกจ) — โปรแกรมบวก 1.013 เป็น bar a ให้เอง; ทั่วไป 6–12 bar g</div>
                
                <div id="superBlock" style="display:none;">
                    <label><span class="marker-badge c-steam mk-sm">D</span> อุณหภูมิไอน้ำ ($T_{steam}$) <span class="unit-label">°C</span></label>
                    <input type="number" id="steam_temp" placeholder="เช่น 250" onchange="estEnthalpy()" oninput="estEnthalpy()"><div class="hint">อุณหภูมิไอดงหลัง superheater (°C) จาก DCS/เทอร์โมเวลล์ — ต้องมากกว่า T_sat ที่ความดันนั้น</div>
                    <label>$C_p$ ไอดงเฉลี่ย (คำนวณย้อนจาก IF97 — แสดงผลเท่านั้น) <span class="unit-label">kJ/kg·K</span></label>
                    <input type="number" id="cp_sup" value="2.1" step="0.05" readonly style="background:#eee;" onchange="estEnthalpy()" oninput="estEnthalpy()"><!-- [ระยะ 4 10 ก.ย. 2569] cp ไม่ใช้คำนวณแล้ว (h จาก IF97 ตรง) คง id ไว้ให้ JSON เก่าโหลดได้ -->
                    <div class="hint">c<sub>p</sub> เฉลี่ยของไอดงในช่วง T<sub>sat</sub>→T<sub>steam</sub> ที่โปรแกรมคำนวณย้อนจาก h(P,T) IAPWS-IF97 (ทั่วไป 2.0–2.4 kJ/kg·K) — ไม่ต้องกรอก</div>
                </div>
                
                <label><span class="marker-badge c-steam mk-sm">D</span> อุณหภูมิน้ำป้อน ($t_1$) <span class="unit-label">°C</span></label>
                <input type="number" id="feed_temp" value="70" onchange="estEnthalpy()" oninput="estEnthalpy()"><div class="hint">อุณหภูมิน้ำป้อนเข้าหม้อไอน้ำ (°C) หลัง deaerator/economizer — วัดที่ท่อป้อน ทั่วไป 60–105 °C</div>
                
                <div style="background:#eee; padding:8px; margin-top:10px; font-size:0.85em; border-radius:4px;">
                    $h_{steam}$: <input type="number" id="h_steam" style="width:64px; display:inline;"><div class="hint">เอนทัลปีไอน้ำ (kJ/kg) โปรแกรมเติมจาก IAPWS-IF97 — แก้ได้ถ้ามีค่าจากตารางอื่น</div> kJ/kg
                    <br>$h_{water}$: <input type="number" id="h_water" readonly style="width:64px; display:inline; background:#ddd;"><div class="hint">เอนทัลปีน้ำป้อน (kJ/kg) ที่ (P, t₁) จาก IAPWS-IF97 region 1 — คำนวณอัตโนมัติ</div> kJ/kg
                    <div id="steam_info" style="margin-top:6px; color:#555; font-size:0.9em; line-height:1.5;"></div>
                </div>
                </div>

                <div id="oilBlock" style="display:none;">
                <label><span class="marker-badge c-steam mk-sm">D</span> ความร้อนส่งจ่าย ($Q_{useful}$) <span class="unit-label">kCal/hr</span></label>
                <input type="number" id="oil_q_kcal" placeholder="กรอกโดยตรง หรือเว้นว่างเพื่อคำนวณจากด้านล่าง"><div class="hint">ความร้อนที่ส่งให้กระบวนการ (kCal/hr) จากมิเตอร์ความร้อน/DCS — เว้นว่างเพื่อให้คำนวณจาก ṁ·cp·ΔT ด้านล่าง</div>

                <div style="background:#eef6ff; border:1px solid #bcd6e6; border-radius:6px; padding:10px 12px; margin-top:10px;">
                    <div style="font-weight:bold; color:#1f5f7a; font-size:0.9rem; margin-bottom:6px;"><i class="fas fa-oil-can"></i>&nbsp;คำนวณจากด้านน้ำมันร้อน (ใช้เมื่อไม่กรอก $Q_{useful}$ ด้านบน)</div>
                    <label>อัตราการไหลน้ำมัน ($\dot m_{oil}$) <span class="unit-label">kg/h</span></label>
                    <input type="number" id="oil_flow" placeholder="เช่น 20000" oninput="estOilQ()"><div class="hint">อัตราไหลน้ำมันร้อน (kg/h) — flow meter หรือ pump curve × ความหนาแน่น (~0.8–0.85 kg/L ที่อุณหภูมิใช้งาน)</div>
                    <label>ความร้อนจำเพาะน้ำมัน ($C_p$) <span class="unit-label">kCal/kg·°C</span></label>
                    <input type="number" id="oil_cp" value="0.55" step="0.01" oninput="estOilQ()"><div class="hint">ความร้อนจำเพาะน้ำมันร้อน (kCal/kg·°C) จาก datasheet ผู้ผลิต — ทั่วไป 0.50–0.65 (เพิ่มตามอุณหภูมิ)</div>
                    <label>อุณหภูมิน้ำมันเข้า ($T_{in}$) <span class="unit-label">°C</span></label>
                    <input type="number" id="oil_tin" placeholder="เช่น 250" oninput="estOilQ()"><div class="hint">อุณหภูมิน้ำมันกลับเข้าเครื่อง (°C) จาก DCS/เทอร์โมมิเตอร์ท่อ — ทั่วไป 200–260 °C</div>
                    <label>อุณหภูมิน้ำมันออก ($T_{out}$) <span class="unit-label">°C</span></label>
                    <input type="number" id="oil_tout" placeholder="เช่น 280" oninput="estOilQ()"><div class="hint">อุณหภูมิน้ำมันออกจากเครื่อง (°C) — ทั่วไป 250–300 °C; ΔT ใช้งาน 20–40 °C</div>
                    <div style="font-size:0.82rem; color:#333; margin-top:8px;">$Q_{useful} = \dot m_{oil}\,C_p\,(T_{out}-T_{in})$ &nbsp;=&nbsp; <span id="oil_q_calc" style="font-weight:bold; color:#1f5f7a;">-</span> kCal/hr</div>
                </div>
                <p style="font-size:0.8rem; color:#8a6d3b; margin:8px 0 0;">*หม้อต้มน้ำมันร้อน<b>ไม่มีการระบายน้ำ (blowdown)</b> — ประสิทธิภาพอ้างอิงการเผาไหม้ (Effg, Siegert/BS 845-1) เป็นหลัก · วิธี Direct ใช้ $Q_{useful}$ เทียบกับความร้อนจากเชื้อเพลิง</p>
                </div>

                <hr style="border: 0; border-top: 1px dashed #ccc; margin: 15px 0;">
                <div style="background:#fdf6e3; border:1px solid #f5d28a; border-radius:6px; padding:10px 12px;">
                    <div style="font-weight:bold; color:#b9770d; font-size:0.92rem; margin-bottom:6px;">
                        <i class="fas fa-wind"></i> ข้อมูลพัดลมลมร้อน (FD Fan) — สำหรับ Tramp Air
                    </div>
                    <label>ปริมาตรลมจากพัดลม ($V_{fan}$) <span class="unit-label">m³/h</span></label>
                    <input type="number" id="fan_vol" value="11500"><div class="hint">ปริมาตรลมจากพัดลม FD (m³/h) — anemometer/pitot × พื้นที่หน้าตัดท่อ หรือ fan curve ที่ damper/VSD จริง</div>

                    <label>ความชื้นสัมพัทธ์อากาศ ($RH$) <span class="unit-label">%</span></label>
                    <input type="number" id="fan_rh" value="60" min="0" max="100"><div class="hint">ความชื้นสัมพัทธ์อากาศ (%) จาก hygrometer — ประเทศไทย 55–80 % · เว้นว่าง = ใช้ RH 70 % ที่ Ta (ค่าแทนภูมิอากาศไทย) — ใช้ทั้ง 3 วิธี: ASME (ความชื้นอากาศ) · BS 845 (เทอม X) · JIS (1.61·z·m·A₀)</div><div class="hint aph-on" style="display:none;color:#b9770d">โหมดอุ่นอากาศ: กรอก RH ของอากาศภายนอก (ก่อนอุ่น) — ความชื้นสัมบูรณ์คงที่ระหว่างอุ่น</div><!-- [แก้ไข 18 พ.ย. 2569] #340 -->

                    <p class="aph-off" style="font-size:0.78rem; color:#8a6d3b; margin:8px 0 0;">
                        *อุณหภูมิอากาศใช้ค่า $T_a$ ด้านบน &nbsp;|&nbsp; ค่า C,H,O,S, อัตราเชื้อเพลิง, $T_g$, $O_2$, $CO$ ดึงจากด้านบนอัตโนมัติ
                    </p>
                    <p class="aph-on" style="display:none; font-size:0.78rem; color:#8a6d3b; margin:8px 0 0;">*โหมดอุ่นอากาศ: ความหนาแน่นลมพัดลม FD คิดที่อากาศภายนอก (ก่อนอุ่น) · ค่า C, H, O, S อัตราเชื้อเพลิง T<sub>g</sub> O₂ CO ดึงจากด้านบนอัตโนมัติ</p><!-- [แก้ไข 18 พ.ย. 2569] #340 -->
                </div>
            </div>
            
            <div class="card" style="border-left:4px solid #f39c12; align-self: start;">
                 <span class="card-header" style="color:#d35400;">คู่มือมาตรฐาน</span>
                 <ul style="padding-left: 20px; font-size: 0.9rem; color: #555;">
                     <li><b>ASME PTC 4-2008:</b> อัปเดตใหม่! ใช้วิธี Energy Balance สมบูรณ์ (Mass Flow & Enthalpy) ตามมาตรฐานปี 2008</li>
                     <li><b>BS 845-1:</b> ใช้ทางลัดประเมินด้วยค่าสัมประสิทธิ์ Siegert</li>
                     <li><b>JIS B 8222:</b> ใช้สมการปริมาณสัมพันธ์ตรงตามตำรา</li>
                     <li><i>หมายเหตุ: ASME และ JIS จะทำงานสมบูรณ์ 100% เมื่อท่านกรอกข้อมูลแบบ <b>Custom Fuel</b> (ใช้มวลธาตุ C, H, O, N, S)</i></li>
                 </ul>
            </div>
        </div>

        <div class="btn-group">
            <button type="button" class="btn btn-calc" onclick="calculateAll()">Calculate Analysis</button>
            <button type="button" class="btn" style="background:#1a5276; color:white;" onclick="printReport()"><i class="fas fa-print"></i> พิมพ์ / บันทึก PDF</button>
            <button type="button" class="btn btn-reset" onclick="resetForm()">Reset</button>
        </div>
    </form>

    <div id="results">
        <h2 style="text-align:center;">สรุปผลการเปรียบเทียบ (Comparative Summary)</h2>
        <div class="card">
            <table class="res-table" id="summaryTable">
                <thead>
                    <tr id="tableHeaderRow">
                        <th style="text-align:left; width:40%;">Method / Parameter</th>
                    </tr>
                </thead>
                <tbody id="tableBody"></tbody>
            </table>
            <div id="aphRes" class="aph-res" style="display:none; margin-top:10px; padding:8px 12px; border-left:4px solid #f39c12; background:#fef5e7; font-size:0.9rem; line-height:1.6;"></div><!-- [แก้ไข 18 พ.ย. 2569] #340 ผลเครดิตอุ่นอากาศ -->
            <div id="stdPick" style="display:none; margin-top:10px; padding:8px 12px; border-left:4px solid #d4ac0d; background:#fffbea; font-size:0.92rem;"></div><!-- [แก้ไข 14 พ.ย. 2569 · U6] มาตรฐานที่แนะนำให้รายงาน -->
        </div>

        <!-- [แก้ไข 10 พ.ย. 2569] ตรวจ CO₂ เทียบสมดุลมวล (ระดับ Free) · ตารางเส้นอ้างอิงเต็มอยู่ใน Pro TH-BLR-01 -->
        <div class="card" id="refQcCard" style="border-left:4px solid #3a4f72;">
            <span class="card-header" style="color:#3a4f72;"><i class="fas fa-vial"></i>&nbsp;ตรวจ CO₂ เทียบสมดุลมวล (CO₂ QC)</span>
            <div id="refQc" style="font-size:0.9rem;"></div>
            <p style="font-size:0.82rem; color:#5b6b7b; margin:6px 0 0;">เส้นอ้างอิงสมดุลมวล-พลังงาน (คอลัมน์ที่ 4 · Δ ของแต่ละมาตรฐาน · แยกรายการ) เป็นความสามารถรุ่น <b>Pro</b>
            &nbsp;<a href="../app/th-blr-01-boiler-efficiency.html" style="color:#145a32; font-weight:bold;" data-te-feature="calc.refbal">ดูรุ่น Pro →</a></p>
        </div>

        <div class="card" style="border-left:4px solid #b7950b; background:#fffdf7;">
            <span class="card-header" style="color:#9a7d0a;"><i class="fas fa-gas-pump"></i>&nbsp;อัตราป้อนเชื้อเพลิงทำนาย (F*) — จุดที่ Direct = Indirect</span>
            <p style="font-size:0.85rem; color:#6b5b1e; margin:6px 0 2px;">
                ฟีเจอร์คำนวณย้อนหาอัตราป้อนเชื้อเพลิง F* เทียบสามมาตรฐาน (ASME PTC 4 · BS 845-1 · JIS B 8222)
                พร้อมเปรียบเทียบกับค่าตรวจวัดจริงและปุ่มนำค่าไปคำนวณต่อ — เปิดให้ใช้ในรุ่น <b>Pro (TH-BLR-01 Boiler Efficiency)</b>
                &nbsp;<a href="../app/th-blr-01-boiler-efficiency.html" style="color:#145a32; font-weight:bold;">ดูตัวอย่างรุ่น Pro →</a>
            </p>
        </div>

        <div class="calc-steps-container">
            <div class="tabs">
                <button id="btn_tab_asme" class="tab-btn active" onclick="openTab('tab_asme', event)">ASME PTC 4</button>
                <button id="btn_tab_bs" class="tab-btn" onclick="openTab('tab_bs', event)">BS 845-1</button>
                <button id="btn_tab_jis" class="tab-btn" onclick="openTab('tab_jis', event)">JIS B 8222</button>
                <button id="btn_tab_tramp" class="tab-btn" onclick="openTab('tab_tramp', event)" style="color:#b9770d;"><i class="fas fa-wind"></i> Tramp Air</button>
            </div>
            <div id="tab_asme" class="tab-content active"></div>
            <div id="tab_bs" class="tab-content"></div>
            <div id="tab_jis" class="tab-content"></div>
            <div id="tab_tramp" class="tab-content"></div>
        </div>
    </div>

    <div class="footer">
        พัฒนาโดย <strong>อ.หนึ่ง กลับทวี</strong><br>
        <strong>บริษัท ทริปเปิ้ล อี เทคโนโลยี จำกัด</strong>
    </div>
</div>

<script>
    // [แก้ไข 10 ก.ย. 2569] รวมค่าอ้างอิง O₂ ในอากาศให้เป็นค่าเดียว (เดิม ASME/BS ใช้ 20.9 แต่ JIS/Tramp ใช้ 21)
    const O2_AIR = 20.9; // dry air O₂ 20.9 %vol
    // [แก้ไข 5 ต.ค. 2569 MAJOR v2.0] คลังเชื้อเพลิง v2 (te-core): 70 รายการ องค์ประกอบฐาน ar ครบ C H O N S เถ้า M สอดคล้อง BS 845
    //   ใช้ ASME/JIS ได้กับเชื้อเพลิงจากคลังแล้ว · ชีวมวลใช้ผลแล็ป Ref-Biomass Analysis · ระดับ Free = dropdown เท่านั้น (ค้นหา/ปรับความชื้นคลัง = Pro)
    const fuelDB = (function(){
        var G={Custom:[{id:0, name:">>> Custom Fuel Used <<<", hhv:0, lhv:0, h:0, m:0, k:0, co2:0}],Gas:[],Liquid:[],Solid:[]};
        TE.FUEL.lib.forEach(function(f){
            var g=f.group==='gas'?'Gas':f.group==='liquid'?'Liquid':'Solid';
            G[g].push({id:f.id,name:f.name+(f.nameTh&&f.nameTh!==f.name?' ('+f.nameTh+')':''),hhv:f.hhv,lhv:f.lhv,c:f.c,h:f.h,o:f.o,n:f.n,s:f.s,ash:f.ash,m:f.m,k:f.k,co2:f.co2,kco:f.kco});
        });
        return G;
    })();

    const MAX_FUELS = 5;

    document.addEventListener("DOMContentLoaded", function() {
        const tbody = document.getElementById('fuelRows');
        for (let i = 1; i <= MAX_FUELS; i++) {
            const tr = document.createElement('tr');
            tr.innerHTML = `
                <td>${i}</td>
                <td>
                    <select class="type-sel" onchange="updateFuelList(${i})">
                        <option value="">- เลือกกลุ่ม -</option>
                        <option value="Gas">Gas</option>
                        <option value="Liquid">Liquid</option>
                        <option value="Solid">Solid</option>
                    </select>
                </td>
                <td>
                    <select id="f_${i}" class="fuel-sel" onchange="updateMixCalc()">
                        <option value="">-- เลือกเชื้อเพลิง --</option>
                    </select>
                </td>
                <td>
                    <input type="number" id="p_${i}" class="pct-inp" value="${i==1?100:0}" min="0" max="100" onchange="updateMixCalc()">
                </td>
            `;
            tbody.appendChild(tr);
        }
        estEnthalpy();
        applyEquipMode();
    });

    // ──────────────────────────────────────────────────────────────────────

    window.updateFuelList = function(rowId) {
        const typeSelects = document.querySelectorAll('.type-sel');
        const selectedGroup = typeSelects[rowId-1].value;
        const fuelSelect = document.getElementById(`f_${rowId}`);
        
        fuelSelect.innerHTML = '<option value="">-- เลือกเชื้อเพลิง --</option>';

        if(selectedGroup && fuelDB[selectedGroup]) {
            fuelDB[selectedGroup].forEach(f => {
                let opt = document.createElement('option');
                opt.value = JSON.stringify(f);
                opt.text = f.id + ". " + f.name;
                fuelSelect.add(opt);
            });
        }
        updateMixCalc();
    };

    let mix = { hhv:0, lhv:0, c:0, h:0, o:0, n:0, s:0, ash:0, m:0, k:0, co2:0, kco:0, jg:{dA0:0,dG0:0,dGw:0,dN2:0,pct:0}, ro:{A0:0,G0w:0,ok:true,warn:[]} };

    window.updateMixCalc = function() {
        let sumPct = 0;
        let w_hhv=0, w_lhv=0, w_c=0, w_h=0, w_o=0, w_n=0, w_s=0, w_m=0, w_k=0, w_co2=0, w_kco=0, w_ash=0; // [แก้ไข 5 ต.ค. 2569 MAJOR v2.0] + เถ้า
        // [แก้ไข 12 พ.ย. 2569 · JIS B 8222] ก๊าซที่มีองค์ประกอบโมล: ค่าปรับ (สูตรปริมาตร − สูตรมวล) ต่อ kg · ค่าประมาณจากตารางค่าความร้อน (ตรวจทาน)
        let w_dA0=0, w_dG0=0, w_dGw=0, w_dN2=0, w_gas=0, w_rA0=0, w_rG0=0, r_ok=true, r_warn=[];
        
        for(let i=1; i<=MAX_FUELS; i++) {
            let pctInp = document.getElementById(`p_${i}`);
            let pct = parseFloat(pctInp ? pctInp.value : 0) || 0;
            sumPct += pct;
            
            let fuelSelect = document.getElementById(`f_${i}`);
            let fuelVal = fuelSelect ? fuelSelect.value : "";
            
            if(fuelVal && pct > 0) {
                let f;
                try { f = JSON.parse(fuelVal); } catch(e) { f = null; }

                if(f) {
                    let weight = pct / 100;
                    w_hhv += f.hhv * weight;
                    w_lhv += f.lhv * weight;
                    w_c += (f.c || 0) * weight;
                    w_h += f.h * weight;
                    w_o += (f.o || 0) * weight;
                    w_n += (f.n || 0) * weight;
                    w_s += (f.s || 0) * weight;
                    w_ash += (f.ash || 0) * weight;
                    w_m += f.m * weight;
                    w_k += f.k * weight;
                    w_co2 += parseFloat(f.co2) * weight;
                    let valKco = f.kco !== undefined ? f.kco : (3.4 * f.co2 - 0.064); 
                    w_kco += valKco * weight;
                    try { const F = (f.id && window.TE && TE.FUEL) ? TE.FUEL.byId(f.id) : null;
                      if(F && TE.COMB.jisTheo){ const tv = TE.COMB.jisTheo(F), tm = TE.COMB.jisTheo({c:F.c,h:F.h,o:F.o,n:F.n,s:F.s,m:F.m});
                        if(tv.basis === 'vol'){ w_dA0 += (tv.A0 - tm.A0) * weight; w_dG0 += (tv.G0 - tm.G0) * weight; w_dGw += (tv.Gw - tm.Gw) * weight; w_dN2 += (tv.N2f - tm.N2f) * weight; w_gas += pct; }
                        const re = TE.COMB.rosinEst(F); if(re){ w_rA0 += re.A0 * weight; w_rG0 += re.G0w * weight; const wt = TE.COMB.ROSIN_WARN[re.group]; if(wt && r_warn.indexOf(wt) < 0) r_warn.push(wt); } else r_ok = false; } else r_ok = false;
                    } catch(e) { r_ok = false; }
                }
            }
        }

        const totalSpan = document.getElementById('totalPct');
        if(totalSpan) {
            totalSpan.innerText = sumPct;
            totalSpan.style.color = Math.abs(sumPct - 100) < 0.1 ? "#27ae60" : "#c0392b";
        }

        if(sumPct > 0) {
            let factor = 100 / sumPct; 
            mix.hhv = w_hhv * factor;
            mix.lhv = w_lhv * factor;
            mix.c = w_c * factor;
            mix.h = w_h * factor;
            mix.o = w_o * factor;
            mix.n = w_n * factor;
            mix.s = w_s * factor;
            mix.ash = w_ash * factor;
            mix.m = w_m * factor;
            mix.k = w_k * factor;
            mix.co2 = w_co2 * factor;
            mix.kco = w_kco * factor;
            mix.jg = {dA0:w_dA0*factor, dG0:w_dG0*factor, dGw:w_dGw*factor, dN2:w_dN2*factor, pct:w_gas*factor};
            mix.ro = {A0:w_rA0*factor, G0w:w_rG0*factor, ok:r_ok, warn:r_warn};
        }

        document.getElementById('disp_hhv').innerText = mix.hhv.toFixed(2);
        document.getElementById('disp_lhv').innerText = mix.lhv.toFixed(2);
        /* [แก้ไข 11 พ.ย. 2569] แสดง GCV/NCV ของเชื้อเพลิงที่เลือก (ก๊าซ: kg/Nm³/scf · ของเหลว: kg/L · ของแข็ง: kg ฐานที่ได้รับ/แห้ง) */
        try{ if(window.TE_FUELINFO){ const sel=[]; for(let i=1;i<=MAX_FUELS;i++){ const s=document.getElementById(`f_${i}`); if(!s||!s.value) continue;
              try{ const o=JSON.parse(s.value); const f=o&&o.id?TE.FUEL.byId(o.id):null; if(f&&sel.indexOf(f)<0) sel.push(f); }catch(e){} }
            TE_FUELINFO.render(document.getElementById('fuInfo'), sel); } }catch(e){}
    };

    window.applyEquipMode = function() {
        const isOil = document.getElementById('eq_oil').checked;
        const sb = document.getElementById('steamBlock');
        const ob = document.getElementById('oilBlock');
        if(sb) sb.style.display = isOil ? 'none' : 'block';
        if(ob) ob.style.display = isOil ? 'block' : 'none';
        const title = document.getElementById('repTitle');
        if(title) title.innerText = isOil
            ? 'รายงานผลการวิเคราะห์ประสิทธิภาพหม้อต้มน้ำมันร้อน (Hot Oil Heater Efficiency Analysis Report)'
            : 'รายงานผลการวิเคราะห์ประสิทธิภาพหม้อไอน้ำ (Boiler Efficiency Analysis Report)';
        // For hot oil, Siegert (BS 845-1) is the primary combustion-efficiency basis
        if(isOil) { const bs = document.getElementById('std_bs'); if(bs) bs.checked = true; }
        estOilQ();
    };

    window.estOilQ = function() {
        const el = document.getElementById('oil_q_calc');
        if(!el) return 0;
        const m = parseFloat(document.getElementById('oil_flow').value);
        const cp = parseFloat(document.getElementById('oil_cp').value);
        const tin = parseFloat(document.getElementById('oil_tin').value);
        const tout = parseFloat(document.getElementById('oil_tout').value);
        let q = 0;
        if(!isNaN(tin) && !isNaN(tout) && tout <= tin) { el.innerText = '⚠ ขาออก ≤ ขาเข้า'; return 0; } // [แก้ไข 11 พ.ย. 2569 · U1]
        if(!isNaN(m) && !isNaN(cp) && !isNaN(tin) && !isNaN(tout) && (tout - tin) !== 0) {
            q = m * cp * (tout - tin);
            el.innerText = q.toLocaleString(undefined, { maximumFractionDigits: 0 });
        } else {
            el.innerText = '-';
        }
        return q;
    };

    // [ระยะ 4 10 ก.ย. 2569] ตาราง SAT_STEAM (0.5–40 bar, ลบออก) → adapter เรียก TE_STEAM.satP (IAPWS-IF97 ไม่จำกัดช่วง 40 bar)
    function satSteam(Pabs) {
        const s = TE_STEAM.satP(Math.max(0.01, Pabs));
        return {tsat: s.TsC, hf: s.hf, hg: s.hg};
    }

    window.applySteamType = function() {
        const isSuper = document.getElementById('steam_super') && document.getElementById('steam_super').checked;
        const sb = document.getElementById('superBlock');
        if(sb) sb.style.display = isSuper ? 'block' : 'none';
        estEnthalpy();
    };

    window.estEnthalpy = function() {
        const pgEl = document.getElementById('steam_press');
        if(!pgEl) return;
        const pg = parseFloat(pgEl.value);
        const t_feed = parseFloat(document.getElementById('feed_temp').value);
        const superEl = document.getElementById('steam_super');
        const isSuper = superEl && superEl.checked;
        const info = document.getElementById('steam_info');
        if(!isNaN(pg)) {
            const Pabs = pg + 1.01325;
            const sat = satSteam(Pabs);
            let h = sat.hg;
            let note = 'ไออิ่มตัว (Saturated): h = h<sub>g</sub>';
            if(isSuper) {
                const Ts = parseFloat(document.getElementById('steam_temp').value);
                const cp = parseFloat(document.getElementById('cp_sup').value) || 2.1;
                if(!isNaN(Ts) && Ts > sat.tsat) {
                    const dTsup = Ts - sat.tsat;
                    h = TE_STEAM.hSup(Pabs, Ts); // [ระยะ 4 10 ก.ย. 2569] เดิม hg + cp·ΔT → IF97 region 2 โดยตรง; cp_sup กลายเป็นค่าแสดงผล (cp เฉลี่ยจริง)
                    const cpEff = (h - sat.hg) / dTsup;
                    const cpEl = document.getElementById('cp_sup'); if(cpEl) cpEl.value = cpEff.toFixed(3);
                    note = 'ไอดง (Superheated): h = h(P,T) ตาม IAPWS-IF97 = ' + h.toFixed(1) + ' kJ/kg (ΔT<sub>sup</sub>=' + dTsup.toFixed(1) + '°C, c<sub>p,เฉลี่ย</sub>=' + cpEff.toFixed(3) + ' kJ/kg·K)';
                } else {
                    note = '⚠ กรอกอุณหภูมิไอน้ำ > T<sub>sat</sub> (' + sat.tsat.toFixed(1) + '°C) เพื่อคำนวณไอดง — ขณะนี้ใช้ค่าไออิ่มตัว';
                }
            }
            document.getElementById('h_steam').value = h.toFixed(1);
            if(info) info.innerHTML = note + '<br>P<sub>abs</sub>=' + Pabs.toFixed(2) + ' bar · T<sub>sat</sub>=' + sat.tsat.toFixed(1) + '°C · h<sub>g</sub>=' + sat.hg.toFixed(0) + ' · h<sub>f</sub>=' + sat.hf.toFixed(0) + ' kJ/kg'
                + '<br><span style="color:#1e8449;">ℹ คุณสมบัติไอน้ำ/น้ำป้อนจาก IAPWS-IF97 (TE_STEAM region 1/2/4) — h<sub>water</sub> = h(P<sub>abs</sub>, t<sub>1</sub>)</span>'; // [ระยะ 4 10 ก.ย. 2569] เปลี่ยนจากสูตรเชิงเส้นเป็น IF97
        }
        if(!isNaN(t_feed)) {
            // [ระยะ 4 10 ก.ย. 2569] เดิม 4.186·T → h น้ำอัดที่ความดันหม้อไอน้ำ (region 1); ถ้าไม่มีความดันใช้ 1.013 bar
            const PabsW = (!isNaN(pg) && pg + 1.01325 > 0.02) ? pg + 1.01325 : 1.01325;
            document.getElementById('h_water').value = TE_STEAM.hLiq(Math.max(PabsW, TE_STEAM.PsatBar(t_feed)), t_feed).toFixed(1);
        }
    }

    window.openTab = function(tabId, event) {
        document.querySelectorAll('.tab-content').forEach(el => el.classList.remove('active'));
        document.querySelectorAll('.tab-btn').forEach(el => el.classList.remove('active'));
        document.getElementById(tabId).classList.add('active');
        
        // ทำให้ปุ่มที่ถูกคลิก หรือปุ่มที่ส่งรหัสมาเปลี่ยนเป็น Active
        if(event) {
            event.currentTarget.classList.add('active');
        } else {
            let btn = document.getElementById('btn_' + tabId);
            if(btn) btn.classList.add('active');
        }
    };

    window.calculateAll = function() {
        window.TE_BOILER_RES = null; // [แก้ไข 3 ต.ค. 2569] ล้างผลเดิมก่อนคำนวณ (ใช้ส่งออก TE_ECM_IO)
        const totalPct = parseFloat(document.getElementById('totalPct').innerText);
        if(Math.abs(totalPct - 100) > 0.5) { alert("กรุณาระบุสัดส่วนเชื้อเพลิงให้ครบ 100%"); return; }
        if(mix.hhv === 0) { alert("กรุณาเลือกเชื้อเพลิง"); return; }

        const runASME = document.getElementById('std_asme').checked;
        const runBS = document.getElementById('std_bs').checked;
        const runJIS = document.getElementById('std_jis').checked;
        const runTramp = document.getElementById('std_tramp').checked;

        if(!runASME && !runBS && !runJIS && !runTramp) { alert("กรุณาเลือกอย่างน้อย 1 รายการ"); return; }

        const Tg = parseFloat(document.getElementById('tg').value);
        /* [แก้ไข 18 พ.ย. 2569] #340 โหมดอุ่นอากาศด้วยไอเสีย: สูตรมาตรฐานทุกข้อคิดที่อากาศภายนอก (Ta = T_amb · เชื้อเพลิงเข้าที่อุณหภูมินี้ · Tg = ไอเสียก่อนเข้า air preheater)
           แล้วบวกเครดิตความร้อนที่อากาศหลังอุ่นนำเข้า (TE.COMB.aphCredit ชุดเดียวกับ Pro TH-BLR-01 v2.10) · โหมดไม่อุ่น = เหมือนเดิมทุกประการ */
        const _aph = (typeof aphOn === 'function') && aphOn();
        const Ta_in = parseFloat(document.getElementById('ta').value);
        const Ta_amb = parseFloat((document.getElementById('ta_amb') || {}).value);
        const Ta = _aph ? Ta_amb : Ta_in;
        const O2 = parseFloat(document.getElementById('o2').value);
        const CO_raw = parseFloat(document.getElementById('co_ppm').value);
        const CO_ppm = isFinite(CO_raw) && CO_raw >= 0 ? CO_raw : 0;   // [แก้ไข 3 ต.ค. 2569 audit] CO ว่าง → 0 ppm (เดิม NaN ทำให้ ASME/JIS เป็น NaN)
        const LossRad_raw = parseFloat(document.getElementById('rad_loss').value);
        const LossRad = isFinite(LossRad_raw) ? LossRad_raw : 0;       // [แก้ไข 3 ต.ค. 2569 audit]
        // [แก้ไข 3 ต.ค. 2569 audit] ตรวจค่าที่เป็นไปไม่ได้ก่อนคำนวณ — แสดงกล่องเตือน (ไม่ใช้ alert) และไม่คำนวณ/ไม่ส่งออก ECM
        const boilerWarns = [], boilerErrs = [];
        if(!isFinite(O2) || O2 < 0 || O2 >= O2_AIR) boilerErrs.push('O₂ ในไอเสีย = ' + (isFinite(O2) ? O2 + ' %' : '(ว่าง)') + ' — ต้องอยู่ระหว่าง 0 ถึง < ' + O2_AIR + ' % (dry basis) — O₂ ว่าง/≥ 20.9 % ทำให้ Loss 1 = 0 และ η สูงเกินจริง (เช่น 91 %) หรือ JIS > 100 %');
        if(!isFinite(Tg) || !isFinite(Ta)) boilerErrs.push('กรุณากรอกอุณหภูมิไอเสีย T_g และอุณหภูมิอากาศ T_a');
        else if(Tg <= Ta) boilerErrs.push('T_g (' + Tg + ' °C) ≤ T_a (' + Ta + ' °C) — ค่าสูญเสียติดลบ เป็นไปไม่ได้');
        /* [แก้ไข 18 พ.ย. 2569] #340 คัดกรองอุณหภูมิอากาศ — เกณฑ์เดียวกับ Pro TH-BLR-01 v2.10 (qcRules): ไม่อุ่น Ta > 60 °C เตือน · > 200 °C หรือ RH ที่ Ta เป็นไปไม่ได้ = ไม่คำนวณ
           อุ่นอากาศ: อากาศภายนอก −10–60 °C · RH 0–100 % · อากาศหลังอุ่น ≥ อากาศภายนอก และ ≤ 450 °C · Tg (ก่อนเข้า air preheater) > อากาศหลังอุ่น */
        { const _T2 = (th, en) => (window.TE_I18N && TE_I18N.lang === 'en') ? en : th, _f1 = v => (Math.round(v * 10) / 10).toString();
          const _rhv = parseFloat((document.getElementById('fan_rh') || {}).value), _rh = _rhv > 0 ? _rhv : 70, APHMX = (TE.COMB && TE.COMB.APH_TMAX) || 450;
          if(_aph) {
            if(!(isFinite(Ta_amb) && Ta_amb >= -10 && Ta_amb <= 60) || !(_rh >= 0 && _rh <= 100)) boilerErrs.push(_T2('โหมดอุ่นอากาศ: กรอกอุณหภูมิอากาศภายนอก (−10–60 °C) และความชื้นสัมพัทธ์ของอากาศภายนอก (0–100 %) ให้ครบ', 'Air preheat mode: enter the ambient air temperature (−10–60 °C) and the ambient relative humidity (0–100 %)'));
            else if(!isFinite(Ta_in)) boilerErrs.push(_T2('โหมดอุ่นอากาศ: กรอกอุณหภูมิอากาศหลังอุ่น T_a', 'Air preheat mode: enter the preheated air temperature T_a'));
            else if(Ta_in < Ta_amb) boilerErrs.push(_T2('อุณหภูมิอากาศหลังอุ่น (' + _f1(Ta_in) + ' °C) ต้องไม่ต่ำกว่าอากาศภายนอก (' + _f1(Ta_amb) + ' °C)', 'The preheated air temperature (' + _f1(Ta_in) + ' °C) must not be below the ambient air (' + _f1(Ta_amb) + ' °C)'));
            else if(Ta_in > APHMX) boilerErrs.push(_T2('อุณหภูมิอากาศหลังอุ่น (' + _f1(Ta_in) + ' °C) เกิน ' + APHMX + ' °C — นอกช่วงของเครื่องมือ', 'The preheated air temperature (' + _f1(Ta_in) + ' °C) exceeds ' + APHMX + ' °C — outside the tool range'));
            else if(isFinite(Tg) && Tg <= Ta_in) boilerErrs.push(_T2('T_g (' + _f1(Tg) + ' °C) ≤ อุณหภูมิอากาศหลังอุ่น (' + _f1(Ta_in) + ' °C) — ไอเสียก่อนเข้า air preheater ต้องร้อนกว่าอากาศที่ออกจาก air preheater (วัด T_g ก่อนเข้า air preheater)', 'T_g (' + _f1(Tg) + ' °C) ≤ preheated air temperature (' + _f1(Ta_in) + ' °C) — the flue gas entering the air preheater must be hotter than the air leaving it (measure T_g before the air preheater)'));
          } else if(isFinite(Ta) && Ta > 60) {
            const _pw = _rh / 100 * TE_PSY.Pws(Ta), _w = TE_PSY.W_rh(Ta, _rh / 100, 101.325), _wmax = TE_PSY.Ws(60, 101.325);
            const _go = _T2('ถ้าอุ่นอากาศด้วยไอเสีย เลือก “อุ่นด้วยไอเสีย (air preheater)” ที่ช่องการอุ่นอากาศเผาไหม้ แล้วกรอกอากาศภายนอก', 'if the air is preheated by flue gas, choose “Preheated by flue gas (air preheater)” under combustion air preheating and enter the ambient air');
            if(Ta > ((TE.COMB && TE.COMB.APH_PSY_TMAX) || 200)) boilerErrs.push(_T2('T_a = ' + _f1(Ta) + ' °C เกิน 200 °C คำนวณความชื้นจาก RH ไม่ได้ — ', 'T_a = ' + _f1(Ta) + ' °C is above 200 °C, so humidity cannot be computed from RH — ') + _go);
            else if(!(_pw < 101.325)) boilerErrs.push(_T2('RH ' + _f1(_rh) + ' % ที่ T_a ' + _f1(Ta) + ' °C เป็นไปไม่ได้ (ความดันไอน้ำ ' + _f1(_pw) + ' kPa เกินความดันบรรยากาศ) — ', 'RH ' + _f1(_rh) + ' % at T_a ' + _f1(Ta) + ' °C is impossible (vapour pressure ' + _f1(_pw) + ' kPa exceeds atmospheric) — ') + _go);
            else if(!(_w <= _wmax)) boilerErrs.push(_T2('RH ' + _f1(_rh) + ' % ที่ T_a ' + _f1(Ta) + ' °C ให้ความชื้น ' + Math.round(_w * 1000) + ' g/kg เกินอากาศอิ่มตัวที่ 60 °C — ', 'RH ' + _f1(_rh) + ' % at T_a ' + _f1(Ta) + ' °C gives ' + Math.round(_w * 1000) + ' g/kg, above saturated air at 60 °C — ') + _go);
            else boilerWarns.push(_T2('T_a = ' + _f1(Ta) + ' °C สูงกว่าอากาศภายนอกทั่วไป (เกิน 60 °C) — ', 'T_a = ' + _f1(Ta) + ' °C is above normal ambient air (over 60 °C) — ') + _go + _T2(' (ใส่อากาศร้อนเป็น T_a ตรง ๆ ทำให้ประสิทธิภาพสูงเกินจริง)', ' (entering hot air directly as T_a overstates the efficiency)'));
          } }
        if(!isFinite(CO_raw)) boilerWarns.push('ไม่ได้กรอก CO — คิด CO = 0 ppm (Loss 3 = 0)');
        else if(CO_raw < 0) boilerWarns.push('CO ติดลบ — คิด CO = 0 ppm');
        if(!isFinite(LossRad_raw)) boilerWarns.push('ไม่ได้กรอก Radiation loss — คิด 0 %');
        window.teBoilerWarn = function(errs, warns){
            const res = document.getElementById('results'); if(!res) return;
            let w = document.getElementById('boiler_plaus_warn');
            if(!w){ w = document.createElement('div'); w.id = 'boiler_plaus_warn'; w.style.cssText = 'background:#fdecec;border:1px solid #f5a0a0;border-radius:8px;padding:10px 14px;color:#b42318;margin:10px 0;font-size:0.92rem;line-height:1.6;'; const h = res.querySelector('h2'); if(h && h.nextSibling) res.insertBefore(w, h.nextSibling); else res.insertBefore(w, res.firstChild); }
            const all = (errs||[]).map(x=>'⛔ '+x).concat((warns||[]).map(x=>'⚠ '+x));
            if(all.length){ w.style.display = 'block'; w.innerHTML = '<b>' + ((errs&&errs.length) ? 'ค่าที่ป้อนเป็นไปไม่ได้ทางฟิสิกส์ — ยังไม่คำนวณ/อย่านำไปรายงาน' : 'ข้อควรระวังของผลลัพธ์') + '</b><br>' + all.join('<br>'); }
            else { w.style.display = 'none'; w.innerHTML = ''; }
        };
        if(boilerErrs.length){
            document.getElementById('tableBody').innerHTML = '';
            document.getElementById('results').style.display = 'block';
            window.teBoilerWarn(boilerErrs, boilerWarns);
            return;
        }

        const CO2_act = mix.co2 * (O2_AIR - O2) / O2_AIR; // [แก้ไข 10 ก.ย. 2569] ใช้ O2_AIR
        const Water_Pct = mix.m + (9 * mix.h);
        const CO_frac = CO_ppm / 1000000;
        const CO2_frac = CO2_act / 100;

        let GCV = mix.hhv * 1000;
        let NCV = mix.lhv * 1000;
        let C_f = mix.c / 100, H_f = mix.h / 100, O_f = mix.o / 100, N_f = mix.n / 100, S_f = mix.s / 100, M_f = mix.m / 100;

        // == BS 845-1 (Siegert / GCV Basis) ==
        let bs_L1 = CO2_act > 0 ? (mix.k * (Tg - Ta)) / CO2_act : 0;
        let bs_L2 = mix.hhv > 0 ? (Water_Pct * (2488 + 2.1*Tg - 4.2*Ta)) / GCV : 0;
        let bs_L3 = (CO2_frac + CO_frac) > 0 ? (mix.kco * CO_frac) / (CO2_frac + CO_frac) : 0;
        
        let bs_Eff_G = 100 - (bs_L1 + bs_L2 + bs_L3 + LossRad);
        let bs_Eff_N = mix.lhv > 0 ? bs_Eff_G * (mix.hhv / mix.lhv) : 0; 
        /* [แก้ไข 11 พ.ย. 2569] BS 845-1 ตามตัวบท (ระดับ 1): X ความชื้นอากาศ §6.3.2 Note 1 (RH ช่องเดียวกับ ASME/JIS) + η_NCV ตาม eq.8/11/13/23
           (เดิม η_NCV = η_GCV × GCV/NCV) — คำนวณผ่าน te-core ชุดเดียวกับการ์ด Pro */
        let bs_LX = 0, bs_L2n = 0, bs_qc = null, bs_w = NaN, bs_a3 = NaN, bs_W = NaN;
        if (window.TE && TE.COMB && TE.COMB.lossBS845) {
            const _rhb = parseFloat((document.getElementById('fan_rh') || {}).value);
            const _b = TE.COMB.lossBS845({c:mix.c,h:mix.h,o:mix.o,n:mix.n,s:mix.s,ash:mix.ash||0,m:mix.m,hhv:mix.hhv,lhv:mix.lhv,k:mix.k,co2:mix.co2,kco:mix.kco},
                {Tg:Tg,Ta:Ta,O2:O2,CO_ppm:CO_ppm,Lrad:LossRad},{RH:(_rhb > 0 ? _rhb : undefined)});
            bs_LX = _b.LX; bs_L2n = _b.net.L2; bs_qc = _b.qc; bs_w = _b.humid.w; bs_a3 = _b.humid.a3; bs_W = _b.humid.W;
            bs_Eff_G = 100 - (bs_L1 + bs_L2 + bs_L3 + bs_LX + LossRad);
            bs_Eff_N = mix.lhv > 0 ? _b.effLHV : 0;
        }

        // == ASME PTC 4-2008 (Rigorous Mass & Enthalpy Balance) ==
        let asme_L1 = bs_L1, asme_L2 = bs_L2, asme_L3 = bs_L3, asme_Eff = bs_Eff_G;
        let useAsmeRigorous = (mix.c > 0 || mix.h > 0);   // [แก้ไข 12 พ.ย. 2569] H₂ ล้วน (c = 0) คิด ASME ได้ 
        
        let M_th = 0; // ประกาศตัวแปรที่ใช้แสดงใน Step การคำนวณ
        let n_C=0, n_H2=0, n_S=0, n_O2=0, n_N2=0, n_H2O=0;
        let n_O2_req=0, N_stoich=0, EA=0, M_dg=0, m_CO2=0, m_SO2=0, m_O2_ex=0, m_N2_total=0;
        let T_avg=0, cp_CO2=0, cp_N2=0, cp_O2=0, cp_SO2=0, Cp_dg=0;
        let m_da=0, M_w=0, H_v=0, H_l=0, M_CO=0, n_dg_actual=0;
        let M_wA=0, asme_L2_fuel=0, asme_L2_air=0, asme_Luc=0, asme_UBC=0, asme_wA=0.013; // [แก้ไข 5 ต.ค. 2569 MAJOR v2.0]
        let __unused=0; // [แก้ไข 3 ต.ค. 2569 audit] แยก Loss 2 ความชื้นเชื้อเพลิง (latent+sensible) / ความชื้นอากาศ (sensible)

        if(useAsmeRigorous && runASME) {
            // Stoichiometric air (dry) per kg fuel [kg/kg]
            M_th = 11.51 * C_f + 34.29 * (H_f - (O_f / 8)) + 4.32 * S_f;

            // Molar quantities [mol/kg fuel]
            n_C  = C_f  / 12.011;
            n_H2 = H_f  / 2.016;
            n_S  = S_f  / 32.06;
            n_O2 = O_f  / 31.998;
            n_N2 = N_f  / 28.013;
            n_H2O = M_f / 18.015;

            // Stoichiometric O2 required [mol/kg fuel]
            n_O2_req = n_C + (n_H2 / 2) + n_S - n_O2;
            if(n_O2_req < 0) n_O2_req = 0;

            // *** ASME PTC 4 standard EA formula: EA = O2% / (20.9 - O2%) ***
            EA = (O2_AIR - O2) > 0 ? O2 / (O2_AIR - O2) : 0; // [แก้ไข 10 ก.ย. 2569] ใช้ O2_AIR

            // Dry flue gas mass components [kg/kg fuel]
            m_CO2     = n_C  * 44.01;
            m_SO2     = n_S  * 64.06;
            m_O2_ex   = EA * n_O2_req * 32.00;                         // excess O2
            let m_N2_fuel = n_N2 * 28.01;                              // N2 from fuel
            let m_N2_air  = 3.76 * n_O2_req * (1 + EA) * 28.01;       // N2 from air (stoich + excess)
            m_N2_total = m_N2_fuel + m_N2_air;

            // Total dry gas mass [kg/kg fuel]: CO2 + SO2 + excess O2 + total N2
            M_dg = m_CO2 + m_SO2 + m_O2_ex + m_N2_total;

            // Specific heat of dry gas components at T_avg [kJ/kg.K]
            T_avg  = (Tg + Ta) / 2;
            cp_CO2 = 0.841 + 0.0001 * T_avg;
            cp_N2  = 1.039 + 0.0001 * T_avg;
            cp_O2  = 0.915 + 0.0002 * T_avg;
            cp_SO2 = 0.612 + 0.0004 * T_avg;

            Cp_dg = (m_CO2 * cp_CO2 + m_N2_total * cp_N2 + m_O2_ex * cp_O2 + m_SO2 * cp_SO2) / M_dg;

            // Loss 1: Dry flue gas sensible heat [%GCV]
            asme_L1 = GCV > 0 ? (M_dg * Cp_dg * (Tg - Ta)) / GCV * 100 : 0;

            // Loss 2: Moisture and hydrogen combustion [%GCV]
            let w_A = 0.013;   // humidity of air [kg H2O / kg dry air]
            m_da = 4.76 * n_O2_req * (1 + EA) * 28.97;   // actual dry air mass [kg/kg fuel]
            // [แก้ไข 3 ต.ค. 2569 audit] ASME PTC 4: ความชื้นจากเชื้อเพลิง/H₂ คิด H_v(Tg) − H_l(Ta) (รวม latent) แต่ความชื้นในอากาศเป็นไออยู่แล้ว → คิดเฉพาะ sensible c_p,v·(Tg − Ta)
            //    เดิม M_w รวม w_A·M_da แล้วคูณ (2501+1.88Tg−4.186Ta) → ถ่านหิน η_ASME ต่ำไป ~1.5 จุด
            M_w  = (H_f * 8.936) + M_f;                   // ความชื้นจากเชื้อเพลิง + H₂ เผาไหม้ [kg/kg fuel]
            M_wA = w_A * m_da;                            // ความชื้นในอากาศ (เป็นไออยู่แล้ว) [kg/kg fuel]
            H_v  = 2501 + 1.88 * Tg;                      // enthalpy of steam at Tg [kJ/kg]
            H_l  = 4.186 * Ta;                            // enthalpy of liquid water at Ta [kJ/kg]
            asme_L2_fuel = GCV > 0 ? (M_w * (H_v - H_l)) / GCV * 100 : 0;
            asme_L2_air  = GCV > 0 ? (M_wA * 1.88 * (Tg - Ta)) / GCV * 100 : 0;
            asme_L2 = asme_L2_fuel + asme_L2_air;

            // Loss 3: Unburned CO loss [%GCV]  — LHV of CO = 10,160 kJ/kg (ASME PTC 4)
            n_dg_actual = n_C + n_S + n_N2 + 3.76 * n_O2_req * (1 + EA);  // mol dry gas / kg fuel
            M_CO  = n_dg_actual * (CO_ppm / 1e6) * 28.01;                   // kg CO / kg fuel
            asme_L3 = GCV > 0 ? (M_CO * 10160) / GCV * 100 : 0;

            asme_Eff = 100 - (asme_L1 + asme_L2 + asme_L3 + LossRad);
            // [แก้ไข 5 ต.ค. 2569 MAJOR v2.0] ASME r1 ผ่าน te-core: enthalpy ก๊าซ NIST Shomate · ไอน้ำ IF97 · ความชื้นอากาศจาก Ta+RH (TE_PSY) · คาร์บอนในเถ้า
            const _rh = parseFloat(document.getElementById('fan_rh').value);
            const _cr = parseFloat((document.getElementById('c_refuse')||{}).value);
            const _r = TE.COMB.lossASME({c:mix.c,h:mix.h,o:mix.o,n:mix.n,s:mix.s,ash:mix.ash||0,m:mix.m,hhv:mix.hhv,lhv:mix.lhv},
                {Tg:Tg,Ta:Ta,O2:O2,CO_ppm:CO_ppm,Lrad:LossRad},{model:'r1',RH:(_rh>0?_rh:undefined),cRefuse:(_cr>0?_cr:0)});
            if(_r.valid){
                asme_L1=_r.L1; Cp_dg=_r.detail.cpdg; asme_L2_fuel=_r.L2fuel; asme_L2_air=_r.L2air; asme_L2=_r.L2; asme_L3=_r.L3;
                asme_Luc=_r.Luc; asme_UBC=_r.detail.UBC; asme_wA=_r.detail.wA; M_wA=_r.detail.MwA; M_dg=_r.detail.Mdg;
                H_v=TE_STEAM.hSup(0.01,Tg); H_l=TE_STEAM.hLiq(1.01325,Ta); asme_Eff=_r.effHHV;
            }
        }

        // == JIS B 8222 (Direct NCV Basis) ==
        let jis_L1=0, jis_L3=0, jis_Eff_L=0, jis_Eff_H=0;
        let A0_jis=0, G0_jis=0, Gw_jis=0, m_jis=0, G_actual=0, L1_jis_kJ=0, L3_jis_kJ=0, L_latent_jis_kJ=0, z_jis_o=0, A0_mass=0, G0_mass=0, Gw_mass=0;
        
        let jis_Q_loss1_GCV=0, jis_Q_loss2_GCV=0, jis_Q_loss3_GCV=0;
        let jis_Q_loss1_NCV=0, jis_Q_loss3_NCV=0;

        if(runJIS) {
            if(mix.c > 0 || mix.h > 0) {   // [แก้ไข 12 พ.ย. 2569] H₂ ล้วน (c = 0) คิดตาม JIS ได้ ไม่ต้องตกไป BS 845
                /* [แก้ไข 11 พ.ย. 2569 · อ้างอิง JIS B 8222] สูตรเดียวกับเครื่องยนต์กลาง (te-core lossJIS): m เต็มรูป N₂/(N₂ − 3.76(O₂ − 0.5CO))
                   แทนสูตรลัด · ไอน้ำจากความชื้นอากาศ 1.61·z·m·A0 (z จาก RH ช่องเดียวกับ ASME · ว่าง = 70 %) · c1 = c − คาร์บอนในเถ้า · 1.244(9h+w) · 3.33S */
                const _cr = parseFloat((document.getElementById('c_refuse')||{}).value), _ash = (mix.ash||0);
                let _ubc = 0; if(_cr > 0 && _cr < 100 && _ash > 0) _ubc = Math.min(_ash * _cr / (100 - _cr), C_f*100);
                const C1_jis = C_f*100 - _ubc;
                A0_jis = (1/100) * (8.89 * C1_jis + 26.7 * ((H_f*100) - (O_f*100)/8) + 3.33 * (S_f*100));
                G0_jis = (1/100) * (8.89 * C1_jis + 21.1 * ((H_f*100) - (O_f*100)/8) + 3.33 * (S_f*100) + 0.8 * (N_f*100));
                Gw_jis = (1/100) * (1.244 * (9 * (H_f*100) + (M_f*100)));
                // [แก้ไข 12 พ.ย. 2569] ส่วนที่เป็นก๊าซ (มีองค์ประกอบโมล) แทนด้วยสูตรปริมาตรของ JIS — ของแข็ง/ของเหลวใช้สูตรมวลเดิม
                A0_mass = A0_jis; G0_mass = G0_jis; Gw_mass = Gw_jis;
                const _jg = mix.jg || {dA0:0,dG0:0,dGw:0,dN2:0,pct:0};
                A0_jis += _jg.dA0; G0_jis += _jg.dG0; Gw_jis += _jg.dGw;
                { const k = O2 - 0.5 * (CO_ppm / 10000); m_jis = 21 / (21 - O2);
                  for(let it = 0; it < 40; it++){ const Gd = G0_jis + (m_jis - 1) * A0_jis, n2 = 100 * (0.79 * m_jis * A0_jis + 0.008 * N_f*100 + _jg.dN2) / Gd, mn = n2 / (n2 - 3.76 * k);
                    if(!(mn > 0) || !isFinite(mn)) break; if(Math.abs(mn - m_jis) < 1e-10){ m_jis = mn; break; } m_jis = mn; } }
                const _rh = parseFloat((document.getElementById('fan_rh')||{}).value);
                const z_jis = (window.TE_PSY && TE_PSY.W_rh) ? TE_PSY.W_rh(Ta, (_rh > 0 ? _rh : 70) / 100, 101.325) : 0.013; z_jis_o = z_jis;
                
                let G_dry = G0_jis + (m_jis - 1) * A0_jis;
                G_actual = G_dry + Gw_jis + 1.61 * z_jis * m_jis * A0_jis;
                
                L1_jis_kJ = G_actual * 1.38 * (Tg - Ta);
                L3_jis_kJ = 126.1 * G_dry * (CO_ppm / 10000); 
                L_latent_jis_kJ = 25 * (9 * (H_f*100) + (M_f*100));
                
                jis_Q_loss1_NCV = NCV > 0 ? (L1_jis_kJ / NCV) * 100 : 0;
                jis_Q_loss3_NCV = NCV > 0 ? (L3_jis_kJ / NCV) * 100 : 0;
                jis_Eff_L = 100 - (jis_Q_loss1_NCV + jis_Q_loss3_NCV + LossRad);

                jis_Q_loss1_GCV = GCV > 0 ? (L1_jis_kJ / GCV) * 100 : 0;
                jis_Q_loss2_GCV = GCV > 0 ? (L_latent_jis_kJ / GCV) * 100 : 0;
                jis_Q_loss3_GCV = GCV > 0 ? (L3_jis_kJ / GCV) * 100 : 0;
                jis_Eff_H = 100 - (jis_Q_loss1_GCV + jis_Q_loss2_GCV + jis_Q_loss3_GCV + LossRad);
            } else {
                jis_Q_loss1_GCV = bs_L1; jis_Q_loss2_GCV = bs_L2; jis_Q_loss3_GCV = bs_L3;
                jis_Eff_H = bs_Eff_G;
                jis_Eff_L = bs_Eff_N;
            }
        }

        /* [แก้ไข 18 พ.ย. 2569] #340 เครดิตอุ่นอากาศ (% ของ GCV/NCV) บวกเข้า η ทุกมาตรฐาน — m_da จาก ASME PTC 4 (te-core r1 ชุดเดียวกับ Pro) ใช้ร่วม 3 มาตรฐาน · W จากอากาศภายนอก */
        let aphCr = null;
        if(_aph) {
            const _rhv = parseFloat((document.getElementById('fan_rh') || {}).value), _rhA = _rhv > 0 ? _rhv : 70;
            const _cr2 = parseFloat((document.getElementById('c_refuse') || {}).value);
            const _hum = TE.COMB.aphHumid(Ta, _rhA, Ta_in);
            const _ra = (mix.c > 0 || mix.h > 0) ? TE.COMB.lossASME({c:mix.c,h:mix.h,o:mix.o,n:mix.n,s:mix.s,ash:mix.ash||0,m:mix.m,hhv:mix.hhv,lhv:mix.lhv},
                {Tg:Tg,Ta:Ta,O2:O2,CO_ppm:CO_ppm,Lrad:LossRad},{model:'r1',RH:_rhA,wA:_hum.w,cRefuse:(_cr2>0?_cr2:0)}) : {valid:false};
            const _c = (_ra.valid && _hum.ok) ? TE.COMB.aphCredit(_ra.detail.mDA, _hum.w, Ta, Ta_in) : {ok:false};
            if(_c.ok && GCV > 0 && NCV > 0) {
                aphCr = {mda:_c.mda, w:_hum.w, dhA:_c.dhA, dhV:_c.dhV, q:_c.q, pG:_c.q / GCV * 100, pN:_c.q / NCV * 100, ta:Ta, th:Ta_in, rhH:_hum.rhH};
                asme_Eff += aphCr.pG; bs_Eff_G += aphCr.pG; bs_Eff_N += aphCr.pN; jis_Eff_H += aphCr.pG; jis_Eff_L += aphCr.pN;
            } else {
                const _T2 = (th, en) => (window.TE_I18N && TE_I18N.lang === 'en') ? en : th;
                document.getElementById('tableBody').innerHTML = '';
                document.getElementById('results').style.display = 'block';
                window.teBoilerWarn([_T2('คิดเครดิตอุ่นอากาศไม่ได้ — ต้องมีผลวิเคราะห์ธาตุของเชื้อเพลิง (C, H, O, N, S) เพื่อหาปริมาณอากาศ', 'The air preheat credit cannot be computed — the fuel ultimate analysis (C, H, O, N, S) is needed for the air quantity')], boilerWarns);
                return;
            }
        }

        // == DIRECT METHOD ==
        const F = parseFloat(document.getElementById('fuel_flow').value);
        const isOilMode = document.getElementById('eq_oil').checked;
        let Q_out = 0; // kJ/h
        if(isOilMode) {
            // Hot Oil Heater: useful heat in kCal/hr -> kJ/h (1 kCal = 4.186 kJ)
            let q_kcal = parseFloat(document.getElementById('oil_q_kcal').value);
            if(isNaN(q_kcal) || q_kcal <= 0) { q_kcal = estOilQ(); }
            if(q_kcal > 0) Q_out = q_kcal * 4.1868; // [แก้ไข 3 ต.ค. 2569 audit] 1 kcal(IT) = 4.1868 kJ (เดิม 4.186)
        } else {
            // Steam Boiler: W2(ton/h) x 1000 x (h_steam - h_water)
            const W2_ton = parseFloat(document.getElementById('steam_flow').value);
            const h_x = parseFloat(document.getElementById('h_steam').value);
            const h_1 = parseFloat(document.getElementById('h_water').value);
            if(F > 0 && W2_ton > 0 && h_x > 0) Q_out = (W2_ton * 1000) * (h_x - h_1);
        }

        let dir_HHV = 0, dir_LHV = 0;
        if(F > 0 && Q_out > 0) {
            dir_HHV = (Q_out / (F * mix.hhv * 1000)) * 100;
            dir_LHV = (Q_out / (F * mix.lhv * 1000)) * 100;
        }

        // [แก้ไข 3 ต.ค. 2569 audit] ตรวจผลลัพธ์ที่เป็นไปไม่ได้ (η > 100 % หรือ ≤ 0)
        [['ASME PTC 4 (GCV)', runASME ? asme_Eff : NaN], ['BS 845-1 (GCV)', runBS ? bs_Eff_G : NaN], ['BS 845-1 (NCV)', runBS ? bs_Eff_N : NaN], ['JIS (GCV)', runJIS ? jis_Eff_H : NaN], ['JIS (NCV)', runJIS ? jis_Eff_L : NaN], ['Direct (HHV)', dir_HHV > 0 ? dir_HHV : NaN], ['Direct (LHV)', dir_LHV > 0 ? dir_LHV : NaN]]
          .forEach(function(p){ if(isFinite(p[1]) && (p[1] > 100 || p[1] <= 0)) boilerWarns.push('η ' + p[0] + ' = ' + p[1].toFixed(1) + ' % — เป็นไปไม่ได้ทางฟิสิกส์ (ตรวจอัตราไอน้ำ/เชื้อเพลิง, ค่าความร้อน, O₂, หน่วย)'); });
        if(dir_HHV > 0 && runBS && Math.abs(dir_HHV - bs_Eff_G) > 10) boilerWarns.push('η Direct (' + dir_HHV.toFixed(1) + ' %) ต่างจาก Indirect BS 845 (' + bs_Eff_G.toFixed(1) + ' %) เกิน 10 จุด — ตรวจมิเตอร์ไอน้ำ/อัตราเชื้อเพลิง');
        /* [แก้ไข 11 พ.ย. 2569] เกณฑ์ทวน 2 ระดับ (เหมือน Pro TH-BLR-01 v2.9): 5–10 จุด = เฝ้าระวัง · > 10 จุด = ตรวจการวัด (ข้อความเดิม) */
        else if(dir_HHV > 0 && runBS && Math.abs(dir_HHV - bs_Eff_G) > 5) boilerWarns.push('η Direct (' + dir_HHV.toFixed(1) + ' %) ต่างจาก Indirect BS 845 (' + bs_Eff_G.toFixed(1) + ' %) 5–10 จุด — เฝ้าระวัง: ทวนอัตราเชื้อเพลิง มิเตอร์ไอน้ำ และค่าความร้อน');
        /* [แก้ไข 11 พ.ย. 2569 · U1] หม้อต้มน้ำมันร้อน: ขาออก ≤ ขาเข้า → แจ้ง (เดิมคิดวิธีตรงไม่ได้เงียบ ๆ) */
        if(isOilMode && !(parseFloat(document.getElementById('oil_q_kcal').value) > 0)) { const _ti = parseFloat(document.getElementById('oil_tin').value), _to = parseFloat(document.getElementById('oil_tout').value);
            if(isFinite(_ti) && isFinite(_to) && _to <= _ti) boilerWarns.push('อุณหภูมิน้ำมันขาออก (' + _to + ' °C) ต้องสูงกว่าขาเข้า (' + _ti + ' °C) — ตรวจว่ากรอกสลับช่อง · ยังคิดวิธีตรงไม่ได้'); }
        // [แก้ไข 3 ต.ค. 2569] เก็บผลหลักไว้ให้ teBuildECM() ใช้ (ไม่เปลี่ยนการคำนวณเดิม)
        window.TE_BOILER_RES = { asme_Eff: asme_Eff, bs_Eff_G: bs_Eff_G, bs_Eff_N: bs_Eff_N, jis_Eff_H: jis_Eff_H, jis_Eff_L: jis_Eff_L,
            bs_L1: bs_L1, bs_L2: bs_L2, bs_L3: bs_L3, LossRad: LossRad, Tg: Tg, Ta: Ta, O2: O2, CO_ppm: CO_ppm, Water_Pct: Water_Pct,
            F: F, Q_out: Q_out, dir_HHV: dir_HHV, dir_LHV: dir_LHV, isOilMode: isOilMode, hhv: mix.hhv, lhv: mix.lhv, k: mix.k, co2max: mix.co2, c: mix.c, tramp: null, aph: aphCr }; /* [แก้ไข 18 พ.ย. 2569] #340 +aph */ // [แก้ไข 3 ต.ค. 2569]
        // --- Render Result Table ---
        const headRow = document.getElementById('tableHeaderRow');
        const body = document.getElementById('tableBody');
        
        while(headRow.children.length > 1) headRow.removeChild(headRow.lastChild);
        body.innerHTML = '';

        if(runASME) headRow.insertAdjacentHTML('beforeend', `<th>ASME PTC 4<br><span style="font-size:0.8em; font-weight:normal; color:#ffeb3b;">(Mass Balance/GCV)</span></th>`);
        if(runBS) headRow.insertAdjacentHTML('beforeend', `<th>BS 845-1<br><span style="font-size:0.8em; font-weight:normal;">(Siegert/GCV)</span></th>`);
        if(runJIS) headRow.insertAdjacentHTML('beforeend', `<th>JIS B 8222<br><span style="font-size:0.8em; font-weight:normal; color:#ffeb3b;">(เทียบฐาน GCV)</span></th>`);

        function addRow(label, asmeVal, bsVal, jisVal, type='normal') {
            let row = `<tr><td style="text-align:left; font-weight:bold;">${label}</td>`;
            if(runASME) row += `<td>${asmeVal}</td>`;
            // [แก้ไข 12 พ.ย. 2569] BS 845 (Siegert) อาศัย CO₂ ในไอเสีย — เชื้อเพลิงไม่มีคาร์บอน (H₂ ล้วน) คิดไม่ได้ → แสดง —
            if(runBS) row += (!(mix.co2 > 0) && bsVal !== '') ? `<td title="BS 845-1 ใช้ CO₂ ในไอเสีย — เชื้อเพลิงไม่มีคาร์บอนคิดวิธีนี้ไม่ได้">—</td>` : `<td>${bsVal}</td>`;
            if(runJIS) row += `<td>${jisVal}</td>`;
            row += '</tr>';
            body.insertAdjacentHTML('beforeend', row);
            if(type === 'hl') body.lastChild.classList.add('hl-row');
            if(type === 'dir') body.lastChild.classList.add('dir-row');
        }

        addRow('1. Heat Loss Method (Indirect)', '', '', '', 'sub-header');
        addRow('1. สูญเสียก๊าซไอเสีย (Q<sub>loss1</sub>)', runASME?asme_L1.toFixed(2)+'%':'', runBS?bs_L1.toFixed(2)+'%':'', runJIS?jis_Q_loss1_GCV.toFixed(2)+'%':'');
        addRow('2. สูญเสียความชื้น (Q<sub>loss2</sub>)', runASME?asme_L2.toFixed(2)+'%':'', runBS?bs_L2.toFixed(2)+'%':'', runJIS?jis_Q_loss2_GCV.toFixed(2)+'%':'');
        addRow('3. สูญเสียเผาไหม้ไม่สมบูรณ์ (Q<sub>loss3</sub>)', runASME?asme_L3.toFixed(2)+'%':'', runBS?bs_L3.toFixed(2)+'%':'', runJIS?jis_Q_loss3_GCV.toFixed(2)+'%':'');
        if(runASME && asme_Luc>0) addRow('4. คาร์บอนไม่เผาไหม้ในเถ้า (Q<sub>uc</sub>) — ASME เท่านั้น', asme_Luc.toFixed(2)+'%', '', ''); // [แก้ไข 5 ต.ค. 2569 MAJOR v2.0]
        if(aphCr) addRow('<span>เครดิตอุ่นอากาศ (หักออก)</span> B<sub>aph</sub>', '−'+aphCr.pG.toFixed(2)+'%', '−'+aphCr.pG.toFixed(2)+'%', '−'+aphCr.pG.toFixed(2)+'%'); /* [แก้ไข 18 พ.ย. 2569] #340 เท่ากันทุกมาตรฐาน (ฐาน GCV) */
        { const _ar = document.getElementById('aphRes'); if(_ar) { if(aphCr) { const _L = (th, en) => (window.TE_I18N && TE_I18N.lang === 'en') ? en : th;
            _ar.innerHTML = '<b>' + _L('โหมดอุ่นอากาศด้วยไอเสีย (air preheater)', 'Flue-gas air preheat mode (air preheater)') + '</b> — ' + _L('ความสูญเสียทุกข้อคิดที่อากาศภายนอก', 'all losses are taken at ambient air') + ' T<sub>a</sub> = ' + aphCr.ta.toFixed(1) + ' °C · ' +
              _L('อากาศหลังอุ่น', 'preheated air') + ' ' + aphCr.th.toFixed(1) + ' °C · T<sub>g</sub> ' + _L('= ไอเสียก่อนเข้า air preheater', '= flue gas before the air preheater') + '<br>' +
              _L('เครดิตอุ่นอากาศ', 'Air preheat credit') + ' B<sub>aph</sub> = m<sub>da</sub> ' + aphCr.mda.toFixed(2) + ' kg/kg × (Δh<sub>da</sub> ' + aphCr.dhA.toFixed(1) + ' + W ' + aphCr.w.toFixed(4) + ' × Δh<sub>v</sub> ' + aphCr.dhV.toFixed(1) + ') = ' + aphCr.q.toFixed(0) + ' kJ/kg = <b>' + aphCr.pG.toFixed(2) + ' % GCV</b> (' + aphCr.pN.toFixed(2) + ' % NCV) — ' +
              _L('บวกเข้าประสิทธิภาพทุกมาตรฐาน', 'added to the efficiency of every standard') + '<br><span style="font-size:0.85em;color:#7a5a1e">' + _L('อ้างอิง: EN 12952-15:2003 ข้อ 1.1 และ 3.1–3.2 (heat credits) · ASME PTC 4-2008 หัวข้อ 1-4 และ 5-15 · วิธีเดียวกับรุ่น Pro TH-BLR-01', 'Reference: EN 12952-15:2003 cl. 1.1 and 3.1–3.2 (heat credits) · ASME PTC 4-2008 sections 1-4 and 5-15 · same method as the Pro card TH-BLR-01') + '</span>';
            _ar.style.display = 'block'; } else { _ar.innerHTML = ''; _ar.style.display = 'none'; } } } /* [แก้ไข 18 พ.ย. 2569] #340 */

        addRow('Efficiency (HHV Basis)', 
            runASME ? asme_Eff.toFixed(2)+'%' : '', 
            runBS ? bs_Eff_G.toFixed(2)+'%' : '', 
            runJIS ? jis_Eff_H.toFixed(2)+'%' : '', 
            'hl'
        );
        addRow('Efficiency (LHV Basis)', 
            runASME ? (asme_Eff * mix.hhv/mix.lhv).toFixed(2)+'%' : '', 
            runBS ? bs_Eff_N.toFixed(2)+'%' : '', 
            runJIS ? jis_Eff_L.toFixed(2)+'%' : '', 
            'hl'
        );

        /* [แก้ไข 14 พ.ย. 2569 · U6] ไฮไลต์มาตรฐานที่แนะนำให้ใช้รายงาน ตามมติ อ.หนึ่ง: BS 845-1 → ASME PTC 4 → JIS B 8222
           ใช้ตัวถัดไปเมื่อตัวก่อนหน้าไม่ได้เลือก หรือคำนวณไม่ได้ (เช่น BS 845 กับเชื้อเพลิงไม่มีคาร์บอน) · แสดงผลอย่างเดียว ตัวเลขไม่เปลี่ยน */
        (function(){
            const okv = v => isFinite(v) && v > 0 && v <= 100;
            const cand = [['bs', runBS && mix.co2 > 0 && okv(bs_Eff_G), 'BS 845-1'], ['asme', runASME && okv(asme_Eff), 'ASME PTC 4'], ['jis', runJIS && okv(jis_Eff_H), 'JIS B 8222']];
            const pick = cand.find(c => c[1]);
            const cols = []; if(runASME) cols.push('asme'); if(runBS) cols.push('bs'); if(runJIS) cols.push('jis');
            const box = document.getElementById('stdPick');
            window.TE_BOILER_RES.recStd = pick ? pick[0] : null;
            if(!pick || !box) { if(box) box.style.display = 'none'; return; }
            const th = headRow.children[1 + cols.indexOf(pick[0])];
            if(th) { th.style.boxShadow = 'inset 0 -4px 0 #d4ac0d'; th.insertAdjacentHTML('beforeend', '<br><span class="te-rec" style="display:inline-block; margin-top:3px; padding:1px 8px; border-radius:9px; background:#d4ac0d; color:#1c2733; font-size:0.75em; font-weight:700;">★ แนะนำให้รายงาน</span>'); }
            box.innerHTML = '<span>★ มาตรฐานที่แนะนำให้ใช้รายงาน:</span> <b>' + pick[2] + '</b> <span>— ลำดับ BS 845-1 → ASME PTC 4 → JIS B 8222 (ใช้ตัวถัดไปเมื่อตัวก่อนหน้าไม่ได้เลือกหรือคำนวณไม่ได้) · ตัวอื่นใช้ตรวจไขว้</span>';
            box.style.display = 'block';
        })();

        addRow('2. Input-Output Method (Direct)', '', '', '', 'sub-header');
        let dH = (dir_HHV > 0) ? dir_HHV.toFixed(2)+'%' : '-';
        let dL = (dir_LHV > 0) ? dir_LHV.toFixed(2)+'%' : '-';
        addRow('Efficiency (HHV Basis)', dH, dH, dH, 'dir');
        addRow('Efficiency (LHV Basis)', dL, dL, dL, 'dir');

        /* [3 พ.ย. 2569] F* (อัตราป้อนเชื้อเพลิงทำนาย) ย้ายไปรุ่น Pro — TH-BLR-01 */

        document.getElementById('results').style.display = 'block';
        window.teBoilerWarn([], boilerWarns); // [แก้ไข 3 ต.ค. 2569 audit]
        /* [แก้ไข 10 พ.ย. 2569] CO₂ QC — สมดุลมวลจาก te-core TE_REFBAL (สูตรเดียวกับรุ่น Pro) เทียบ CO₂ ตาม BS 845 และค่าวัดได้ */
        try{ window.teRefQc && window.teRefQc(mix, Tg, Ta, O2, CO_ppm, LossRad, CO2_act); }catch(e){ console.warn('refQc', e); }

        // --- Render MathJax Steps (Formula Layout Version) ---
        let m_N2_fuel_disp = (n_N2 * 28.01);
        let m_N2_air_disp  = (3.76 * n_O2_req * (1 + EA) * 28.01);

        let asmeHtml = "";
        if (useAsmeRigorous) {
            asmeHtml = `
                <div class="calc-step-box">
                    <h4 class="step-title">Step 1: Stoichiometric Air & Excess Air (EA)</h4>
                    <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ M_{th} = 11.51C_{f} + 34.29\\left(H_{f} - \\frac{O_{f}}{8}\\right) + 4.32S_{f} \\quad [\\text{kg dry air / kg fuel}] \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Substitution:</div><div class="calc-content">\\[ M_{th} = 11.51(${C_f.toFixed(4)}) + 34.29\\left(${H_f.toFixed(4)} - \\frac{${O_f.toFixed(4)}}{8}\\right) + 4.32(${S_f.toFixed(4)}) \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ M_{th} = ${M_th.toFixed(4)} \\text{ kg/kg} \\]</div></div>
                    <hr style="border-top:1px dashed #eee; margin: 10px 0;">
                    <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ EA = \\frac{O_2\\%}{20.9 - O_2\\%} \\quad \\text{(ASME PTC 4 — from flue gas } O_2\\text{)} \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Substitution:</div><div class="calc-content">\\[ EA = \\frac{${O2}}{20.9 - ${O2}} \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ EA = ${EA.toFixed(4)} \\quad (= ${(EA*100).toFixed(1)}\\%\\text{ excess air}) \\]</div></div>
                </div>

                <div class="calc-step-box">
                    <h4 class="step-title">Step 2: Dry Flue Gas Mass (\\( M_{dg} \\))</h4>
                    <div class="calc-row"><div class="calc-label">Components:</div><div class="calc-content">\\[ m_{CO_2} = n_C \\times 44.01, \\quad m_{SO_2} = n_S \\times 64.06, \\quad m_{O_2,ex} = EA \\cdot n_{O_2,req} \\times 32 \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ m_{CO_2} = ${m_CO2.toFixed(4)}, \\quad m_{SO_2} = ${m_SO2.toFixed(4)}, \\quad m_{O_2,ex} = ${m_O2_ex.toFixed(4)} \\text{ kg/kg} \\]</div></div>
                    <hr style="border-top:1px dashed #eee; margin: 10px 0;">
                    <div class="calc-row"><div class="calc-label">N₂ (fuel):</div><div class="calc-content">\\[ m_{N_2,fuel} = n_{N_2} \\times 28.01 = ${m_N2_fuel_disp.toFixed(4)} \\text{ kg/kg} \\]</div></div>
                    <div class="calc-row"><div class="calc-label">N₂ (air):</div><div class="calc-content">\\[ m_{N_2,air} = 3.76 \\times n_{O_2,req} \\times (1+EA) \\times 28.01 = ${m_N2_air_disp.toFixed(4)} \\text{ kg/kg} \\]</div></div>
                    <div class="calc-row"><div class="calc-label">N₂ total:</div><div class="calc-content">\\[ m_{N_2} = ${m_N2_fuel_disp.toFixed(4)} + ${m_N2_air_disp.toFixed(4)} = ${m_N2_total.toFixed(4)} \\text{ kg/kg} \\]</div></div>
                    <hr style="border-top:1px dashed #eee; margin: 10px 0;">
                    <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ M_{dg} = m_{CO_2} + m_{SO_2} + m_{O_2,ex} + m_{N_2} \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ M_{dg} = ${m_CO2.toFixed(4)} + ${m_SO2.toFixed(4)} + ${m_O2_ex.toFixed(4)} + ${m_N2_total.toFixed(4)} = ${M_dg.toFixed(4)} \\text{ kg/kg} \\]</div></div>
                </div>

                <div class="calc-step-box">
                    <h4 class="step-title">Step 3: Specific Heat of Dry Gas (\\(C_{p,dg}\\)) — ผลคำนวณใช้ enthalpy NIST Shomate (ตัวเลข cp เชิงเส้นด้านล่างแสดงเพื่อเปรียบเทียบ)</h4>
                    <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ T_{avg} = \\frac{T_g + T_a}{2} = \\frac{${Tg} + ${Ta}}{2} = ${T_avg.toFixed(1)}^\\circ\\text{C} \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Cp model:</div><div class="calc-content">\\[ C_{p,CO_2} = 0.841 + 0.0001\\,T_{avg} = ${cp_CO2.toFixed(4)} \\text{ kJ/kg·K} \\]</div></div>
                    <div class="calc-row"><div class="calc-label"></div><div class="calc-content">\\[ C_{p,N_2} = 1.039 + 0.0001\\,T_{avg} = ${cp_N2.toFixed(4)} \\text{ kJ/kg·K} \\]</div></div>
                    <div class="calc-row"><div class="calc-label"></div><div class="calc-content">\\[ C_{p,O_2} = 0.915 + 0.0002\\,T_{avg} = ${cp_O2.toFixed(4)} \\text{ kJ/kg·K} \\]</div></div>
                    <div class="calc-row"><div class="calc-label"></div><div class="calc-content">\\[ C_{p,SO_2} = 0.612 + 0.0004\\,T_{avg} = ${cp_SO2.toFixed(4)} \\text{ kJ/kg·K} \\]</div></div>
                    <hr style="border-top:1px dashed #eee; margin: 10px 0;">
                    <div class="calc-row"><div class="calc-label">ใช้คำนวณจริง:</div><div class="calc-content">\\[ \\bar{C}_{p,dg} = \\frac{\\sum m_i\\,[h_i(T_g)-h_i(T_a)]_{NIST}}{M_{dg}(T_g-T_a)} = ${Cp_dg.toFixed(4)} \\text{ kJ/kg·K} \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Weighted avg (เดิม):</div><div class="calc-content">\\[ C_{p,dg} = \\frac{m_{CO_2}C_{p,CO_2} + m_{N_2}C_{p,N_2} + m_{O_2,ex}C_{p,O_2} + m_{SO_2}C_{p,SO_2}}{M_{dg}} = ${Cp_dg.toFixed(4)} \\text{ kJ/kg·K} \\]</div></div>
                </div>

                <div class="calc-step-box">
                    <h4 class="step-title">Step 4: Dry Flue Gas Sensible Heat Loss (\\( Q_{loss1} \\))</h4>
                    <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ Q_{loss1} = \\frac{M_{dg} \\times C_{p,dg} \\times (T_g - T_a)}{GCV} \\times 100 \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Substitution:</div><div class="calc-content">\\[ Q_{loss1} = \\frac{${M_dg.toFixed(4)} \\times ${Cp_dg.toFixed(4)} \\times (${Tg} - ${Ta})}{${GCV.toFixed(0)}} \\times 100 \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ Q_{loss1} = ${asme_L1.toFixed(2)}\\% \\]</div></div>
                </div>

                <div class="calc-step-box">
                    <h4 class="step-title">Step 5: Moisture & Hydrogen Combustion Loss (\\( Q_{loss2} \\))</h4>
                    <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ M_w = 8.936\\,H_f + M_f \\;,\\quad M_{w,A} = w_A \\cdot M_{da} \\quad [\\text{kg/kg fuel}] \\]</div></div><!-- [แก้ไข 3 ต.ค. 2569 audit] แยกความชื้นอากาศ -->
                    <div class="calc-row"><div class="calc-label">Dry air mass:</div><div class="calc-content">\\[ M_{da} = 4.76 \\times n_{O_2,req} \\times (1+EA) \\times 28.97 = ${m_da.toFixed(4)} \\text{ kg/kg} \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Substitution:</div><div class="calc-content">\\[ M_w = 8.936(${H_f.toFixed(4)}) + ${M_f.toFixed(4)} = ${M_w.toFixed(4)} \\;,\\quad M_{w,A} = ${asme_wA.toFixed(4)}(${m_da.toFixed(4)}) = ${M_wA.toFixed(4)} \\text{ kg/kg} \\]</div></div>
                    <hr style="border-top:1px dashed #eee; margin: 10px 0;">
                    <div class="calc-row"><div class="calc-label">Enthalpy:</div><div class="calc-content">\\[ H_{v,T_g} = h_{IF97}(0.01\\,bar,T_g) = ${H_v.toFixed(2)} \\text{ kJ/kg}, \\quad H_{l,T_a} = h_{IF97}(1.013\\,bar,T_a) = ${H_l.toFixed(2)} \\text{ kJ/kg} \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ Q_{loss2} = \\frac{M_w (H_{v,T_g} - H_{l,T_a}) + M_{w,A}\\, c_{p,v} (T_g - T_a)}{GCV} \\times 100 ,\\; c_{p,v}=1.88 \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ Q_{loss2} = \\frac{${M_w.toFixed(4)} (${H_v.toFixed(2)} - ${H_l.toFixed(2)}) + ${M_wA.toFixed(4)} \\times 1.88 \\times (${Tg.toFixed(1)} - ${Ta.toFixed(1)})}{${GCV.toFixed(0)}} \\times 100 = ${asme_L2_fuel.toFixed(2)} + ${asme_L2_air.toFixed(2)} = ${asme_L2.toFixed(2)}\\% \\]</div></div>
                    <div class="calc-row"><div class="calc-label">หมายเหตุ:</div><div class="calc-content">ความชื้นในอากาศเป็นไอน้ำอยู่แล้วเมื่อเข้าหม้อไอน้ำ จึงคิดเฉพาะความร้อนสัมผัส (ASME PTC 4) — แก้ไข 3 ต.ค. 2569</div></div>
                </div>

                <div class="calc-step-box">
                    <h4 class="step-title">Step 6: Unburned CO Loss (\\( Q_{loss3} \\)) — LHV<sub>CO</sub> = 10,160 kJ/kg</h4>
                    <div class="calc-row"><div class="calc-label">Moles dry gas:</div><div class="calc-content">\\[ n_{dg,act} = n_C + n_S + n_{N_2} + 3.76 \\cdot n_{O_2,req}(1+EA) = ${n_dg_actual.toFixed(4)} \\text{ mol/kg} \\]</div></div>
                    <div class="calc-row"><div class="calc-label">CO mass:</div><div class="calc-content">\\[ M_{CO} = n_{dg,act} \\times \\frac{CO_{ppm}}{10^6} \\times 28.01 = ${n_dg_actual.toFixed(4)} \\times \\frac{${CO_ppm}}{10^6} \\times 28.01 = ${M_CO.toFixed(6)} \\text{ kg/kg} \\]</div></div>
                    <hr style="border-top:1px dashed #eee; margin: 10px 0;">
                    <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ Q_{loss3} = \\frac{M_{CO} \\times LHV_{CO}}{GCV} \\times 100 = \\frac{M_{CO} \\times 10{,}160}{GCV} \\times 100 \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ Q_{loss3} = \\frac{${M_CO.toFixed(6)} \\times 10160}{${GCV.toFixed(0)}} \\times 100 = ${asme_L3.toFixed(2)}\\% \\]</div></div>
                </div>

                <div class="calc-step-box">
                    <h4 class="step-title">Step 7: Total Boiler Efficiency (\\( \\eta_{ASME} \\)) — GCV Basis</h4>
                    <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ \\eta_{ASME(GCV)} = 100\\% - (Q_{loss1} + Q_{loss2} + Q_{loss3} + Q_{uc} + L_{rad})${aphCr?' + B_{aph}':''} \\] ${asme_Luc>0?'(Q<sub>uc</sub> = '+asme_Luc.toFixed(2)+' % จากคาร์บอนในเถ้า)':''}</div></div>
                    <div class="calc-row"><div class="calc-label">Substitution:</div><div class="calc-content">\\[ \\eta_{ASME(GCV)} = 100\\% - (${asme_L1.toFixed(2)}\\% + ${asme_L2.toFixed(2)}\\% + ${asme_L3.toFixed(2)}\\% + ${LossRad.toFixed(2)}\\%)${aphCr?' + '+aphCr.pG.toFixed(2)+'\\%':''} \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ \\eta_{ASME(GCV)} = ${asme_Eff.toFixed(2)}\\% \\]</div></div>
                    <hr style="border-top:1px dashed #eee; margin: 10px 0;">
                    <div class="calc-row"><div class="calc-label">LHV Basis:</div><div class="calc-content">\\[ \\eta_{ASME(NCV)} = \\eta_{ASME(GCV)} \\times \\frac{GCV}{NCV} = ${asme_Eff.toFixed(2)}\\% \\times \\frac{${GCV.toFixed(0)}}{${NCV.toFixed(0)}} = ${(asme_Eff * GCV/NCV).toFixed(2)}\\% \\]</div></div>
                </div>
            `;
        } else {
            asmeHtml = `<p style="color:#d35400; padding: 20px; font-weight: bold; text-align: center; border: 2px dashed #d35400; background-color: #fdf2e9;">*การแสดงผลสมการ ASME PTC 4-2008 (Mass & Enthalpy Balance) จะทำงานสมบูรณ์ต่อเมื่อท่านเลือกใช้ <b>Custom Fuel</b> เพื่อให้โปรแกรมทราบมวลธาตุ C, H, O, N, S ที่แท้จริง*</p>`;
        }

        let bsHtml = `
            <div class="calc-step-box">
                <h4 class="step-title">Step 1: Siegert Constants & Actual CO₂</h4>
                <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ CO_{2(act)} = CO_{2(max)} \\times \\frac{20.9 - O_2\\%}{20.9} \\]</div></div>
                <div class="calc-row"><div class="calc-label">Substitution:</div><div class="calc-content">\\[ CO_{2(act)} = ${mix.co2.toFixed(2)} \\times \\frac{20.9 - ${O2}}{20.9} = ${CO2_act.toFixed(2)}\\% \\]</div></div>
                <hr style="border-top:1px dashed #eee; margin: 10px 0;">
                <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ K_{gr} = \\frac{25.5 \\times C_{fraction}}{GCV_{MJ/kg}} \\quad \\text{(Siegert fuel constant)} \\]</div></div>
                <div class="calc-row"><div class="calc-label">Substitution:</div><div class="calc-content">\\[ K_{gr} = \\frac{25.5 \\times ${C_f.toFixed(4)}}{${(GCV/1000).toFixed(3)}} = ${mix.k.toFixed(4)} \\]</div></div>
                <hr style="border-top:1px dashed #eee; margin: 10px 0;">
                <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ K_{CO} = 340 \\times CO_{2(max)} - 0.064 \\quad \\text{(CO loss constant)} \\]</div></div>
                <div class="calc-row"><div class="calc-label">Substitution:</div><div class="calc-content">\\[ K_{CO} = 340 \\times ${(mix.co2/100).toFixed(4)} - 0.064 = ${mix.kco.toFixed(4)} \\]</div></div>
            </div>

            <div class="calc-step-box">
                <h4 class="step-title">Step 2: Dry Flue Gas Loss (\\( Q_{loss1} \\)) — Siegert Method</h4>
                <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ Q_{loss1} = \\frac{K_{gr} \\times (T_g - T_a)}{CO_{2(act)}} \\quad [\\%\\,GCV] \\]</div></div>
                <div class="calc-row"><div class="calc-label">Substitution:</div><div class="calc-content">\\[ Q_{loss1} = \\frac{${mix.k.toFixed(4)} \\times (${Tg} - ${Ta})}{${CO2_act.toFixed(2)}} \\]</div></div>
                <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ Q_{loss1} = ${bs_L1.toFixed(2)}\\% \\]</div></div>
            </div>

            <div class="calc-step-box">
                <h4 class="step-title">Step 3: Moisture & Latent Heat Loss (\\( Q_{loss2} \\)) — BS 845-1</h4>
                <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ Q_{loss2} = \\frac{(9H\\% + M\\%) \\times (2488 + 2.1\\,T_g - 4.2\\,T_a)}{GCV} \\quad [\\%\\,GCV] \\]</div></div>
                <div class="calc-row"><div class="calc-label">Water %:</div><div class="calc-content">\\[ 9H\\% + M\\% = 9(${mix.h.toFixed(2)}) + ${mix.m.toFixed(2)} = ${Water_Pct.toFixed(2)}\\% \\]</div></div>
                <div class="calc-row"><div class="calc-label">Latent term:</div><div class="calc-content">\\[ 2488 + 2.1(${Tg}) - 4.2(${Ta}) = ${(2488 + 2.1*Tg - 4.2*Ta).toFixed(1)} \\text{ kJ/kg water} \\]</div></div>
                <div class="calc-row"><div class="calc-label">Substitution:</div><div class="calc-content">\\[ Q_{loss2} = \\frac{${Water_Pct.toFixed(2)} \\times ${(2488 + 2.1*Tg - 4.2*Ta).toFixed(1)}}{${GCV.toFixed(0)}} \\]</div></div>
                <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ Q_{loss2} = ${bs_L2.toFixed(2)}\\% \\]</div></div>
            </div>

            <div class="calc-step-box">
                <h4 class="step-title">Step 3b: Air Moisture (\\( X \\)) — BS 845-1 §6.3.2 Note 1 <!-- [แก้ไข 11 พ.ย. 2569] --></h4>
                <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ X = \\frac{1.88\\, w\\, \\bar{W} (1 + a_3/100)(T_g - T_a)}{GCV} \\times 100 \\quad [\\%\\,GCV] \\]</div></div>
                <div class="calc-row"><div class="calc-label">Inputs:</div><div class="calc-content">\\[ w = ${isFinite(bs_w)?bs_w.toFixed(4):'-'}\\text{ kg/kg (RH, }T_a), \\; \\bar{W} = ${isFinite(bs_W)?bs_W.toFixed(3):'-'}\\text{ kg/kg}, \\; a_3 = ${isFinite(bs_a3)?bs_a3.toFixed(1):'-'}\\% \\]</div></div>
                <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ X = ${bs_LX.toFixed(2)}\\% \\quad \\text{(a}_3\\text{ from O}_2\\text{ balance; the printed 9.5 factor appears to be a misprint of 95)} \\]</div></div>
            </div>

            <div class="calc-step-box">
                <h4 class="step-title">Step 4: Unburned CO Loss (\\( Q_{loss3} \\)) — BS 845-1</h4>
                <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ Q_{loss3} = \\frac{K_{CO} \\times CO\\%}{CO_2\\% + CO\\%} \\quad [\\%\\,GCV] \\]</div></div>
                <div class="calc-row"><div class="calc-label">CO fraction:</div><div class="calc-content">\\[ CO\\% = \\frac{${CO_ppm}\\text{ ppm}}{10{,}000} = ${(CO_frac*100).toFixed(4)}\\%, \\quad CO_2\\% = ${(CO2_frac*100).toFixed(2)}\\% \\]</div></div>
                <div class="calc-row"><div class="calc-label">Substitution:</div><div class="calc-content">\\[ Q_{loss3} = \\frac{${mix.kco.toFixed(4)} \\times ${(CO_frac*100).toFixed(4)}}{${(CO2_frac*100).toFixed(2)} + ${(CO_frac*100).toFixed(4)}} \\]</div></div>
                <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ Q_{loss3} = ${bs_L3.toFixed(2)}\\% \\]</div></div>
            </div>

            <div class="calc-step-box">
                <h4 class="step-title">Step 5: Total Indirect Efficiency (\\( \\eta_{BS(GCV)} \\))</h4>
                <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ \\eta_{BS(GCV)} = 100\\% - (Q_{loss1} + Q_{loss2} + X + Q_{loss3} + L_{rad})${aphCr?' + B_{aph}':''} \\]</div></div>
                <div class="calc-row"><div class="calc-label">Substitution:</div><div class="calc-content">\\[ \\eta_{BS(GCV)} = 100\\% - (${bs_L1.toFixed(2)}\\% + ${bs_L2.toFixed(2)}\\% + ${bs_LX.toFixed(2)}\\% + ${bs_L3.toFixed(2)}\\% + ${LossRad.toFixed(2)}\\%)${aphCr?' + '+aphCr.pG.toFixed(2)+'\\%':''} \\]</div></div>
                <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ \\eta_{BS(GCV)} = ${bs_Eff_G.toFixed(2)}\\% \\]</div></div>
            </div>

            <div class="calc-step-box">
                <h4 class="step-title">Step 6: LHV-Based Indirect Efficiency (\\( \\eta_{BS(NCV)} \\))</h4>
                <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ \\eta_{BS(NCV)} = 100 - \\left[ (Q_{loss1} + Q_{loss3} + X + L_{rad}) \\frac{GCV}{NCV} + \\frac{(9H\\% + M\\%)(210 + 2.1T_g - 4.2T_a)}{NCV} \\right]${aphCr?' + B_{aph,NCV}':''} \\quad \\text{(BS 845-1 eq.8, 11, 13, 23)} \\]</div></div>
                <div class="calc-row"><div class="calc-label">Substitution:</div><div class="calc-content">\\[ Q_{loss2,net} = ${bs_L2n.toFixed(2)}\\%, \\; \\frac{GCV}{NCV} = \\frac{${GCV.toFixed(0)}}{${NCV.toFixed(0)}} \\; ${bs_qc&&isFinite(bs_qc.devPct)?'\\text{QC: }Q_c\\text{ two-basis diff }'+bs_qc.devPct.toFixed(2)+'\\%':''} \\]</div></div>
                <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ \\eta_{BS(NCV)} = ${bs_Eff_N.toFixed(2)}\\% \\]</div></div>
            </div>
        `;

        let jisHtml = "";
        if(mix.c > 0 || mix.h > 0) {
            let C_pct = C_f * 100, H_pct = H_f * 100, O_pct = O_f * 100, S_pct = S_f * 100, N_pct = N_f * 100, M_pct = M_f * 100;
            let G_dry_jis = G0_jis + (m_jis - 1) * A0_jis;
            /* [แก้ไข 12 พ.ย. 2569] แสดงส่วนปรับก๊าซ (สูตรปริมาตร) · ตรวจทานด้วยตารางค่าความร้อน · m เต็มรูป + ความชื้นอากาศ ตามที่คำนวณจริง */
            const _L = (th, en) => (window.TE_I18N && TE_I18N.lang === 'en') ? en : th;
            const _jg = mix.jg || {dA0:0,dG0:0,dGw:0,dN2:0,pct:0}, _gas = _jg.pct > 0.01;
            const _N2f = 0.008 * N_pct + _jg.dN2, _N2pct = G_dry_jis > 0 ? 100 * (0.79 * m_jis * A0_jis + _N2f) / G_dry_jis : 0, _COp = CO_ppm / 10000;
            const _gasRowA = _gas ? `<div class="calc-row" style="background:#eef6ff; padding:6px; border-radius:4px;"><div class="calc-label">${_L('ส่วนก๊าซ','Gas part')}:</div><div class="calc-content">${_L('ก๊าซ '+_jg.pct.toFixed(1)+' % ของเชื้อเพลิงมีองค์ประกอบ — JIS ใช้สูตรปริมาตรต่อ Nm³ แล้วหารด้วย ρ<sub>N</sub>','Gas fuel '+_jg.pct.toFixed(1)+' % has a composition — JIS volumetric formula per Nm³, divided by ρ<sub>N</sub>')} \\( A_0 = \\frac{0.5H_2 + 0.5CO + \\sum (m+\\tfrac{n}{4}) C_mH_n + 1.5H_2S - O_2}{0.21} \\) → \\( A_0 = ${A0_mass.toFixed(4)} ${_jg.dA0<0?'-':'+'} ${Math.abs(_jg.dA0).toFixed(4)} = ${A0_jis.toFixed(4)} \\text{ m}^3/\\text{kg} \\)</div></div>` : '';
            const _gasRowG = _gas ? `<div class="calc-row" style="background:#eef6ff; padding:6px; border-radius:4px;"><div class="calc-label">${_L('ส่วนก๊าซ','Gas part')}:</div><div class="calc-content">\\( G_0 = CO_2 + SO_2 + N_2 + 0.79A_0 \\) → \\( G_0 = ${G0_mass.toFixed(4)} ${_jg.dG0<0?'-':'+'} ${Math.abs(_jg.dG0).toFixed(4)} = ${G0_jis.toFixed(4)} \\text{ m}^3/\\text{kg} \\)</div></div>` : '';
            const _ro = mix.ro || {ok:false};
            const _roRow = (_ro.ok && _ro.A0 > 0) ? `<div class="calc-row" style="background:#fff8e1; padding:6px; border-radius:4px; margin-top:6px;"><div class="calc-label" style="color:#b7770d;">${_L('ตรวจทาน','Cross-check')}:</div><div class="calc-content" style="color:#7a5200; font-size:0.9em;">${_L('ตารางสูตรประมาณจากค่าความร้อนต่ำ (ตำราอบรม): ','LHV-based estimate table (training text): ')}A<sub>0</sub> ≈ ${_ro.A0.toFixed(3)} (${(100*(_ro.A0/A0_jis-1)).toFixed(1)} %) · G<sub>0</sub> ${_L('เปียก','wet')} ≈ ${_ro.G0w.toFixed(3)} (${(100*(_ro.G0w/(G0_jis+Gw_jis)-1)).toFixed(1)} %) ${_L('เทียบค่าจากผลวิเคราะห์ธาตุ','vs. values from the ultimate analysis')}<br>${(_ro.warn||[]).map(w=>_L(w[0],w[1])).join('<br>')}</div></div>` : '';
            const _gasRowW = _gas ? `<div class="calc-row" style="background:#eef6ff; padding:6px; border-radius:4px;"><div class="calc-label">${_L('ส่วนก๊าซ','Gas part')}:</div><div class="calc-content">\\( G_w = ${Gw_mass.toFixed(4)} ${_jg.dGw<0?'-':'+'} ${Math.abs(_jg.dGw).toFixed(4)} = ${Gw_jis.toFixed(4)} \\text{ m}^3/\\text{kg} \\) (H<sub>2</sub>O = H<sub>2</sub> + Σ n/2 C<sub>m</sub>H<sub>n</sub> + H<sub>2</sub>S)</div></div>` : '';
            jisHtml = `
                <div class="calc-step-box">
                    <h4 class="step-title">Step 1: Stoichiometric Air & Dry Gas Volume (\\(A_0\\), \\(G_0\\))</h4>
                    <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ A_0 = \\frac{1}{100} \\left[ 8.89C + 26.7\\left(H - \\frac{O}{8}\\right) + 3.33S \\right] \\quad [\\text{m}^3/\\text{kg}] \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Substitution:</div><div class="calc-content">\\[ A_0 = \\frac{1}{100} \\left[ 8.89(${C_pct.toFixed(2)}) + 26.7\\left(${H_pct.toFixed(2)} - \\frac{${O_pct.toFixed(2)}}{8}\\right) + 3.33(${S_pct.toFixed(2)}) \\right] \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ A_0 = ${A0_mass.toFixed(4)} \\text{ m}^3/\\text{kg} \\]</div></div>${_gasRowA}
                    <hr style="border-top:1px dashed #eee; margin: 10px 0;">
                    <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ G_0 = \\frac{1}{100} \\left[ 8.89C + 21.1\\left(H - \\frac{O}{8}\\right) + 3.33S + 0.8N \\right] \\quad [\\text{m}^3/\\text{kg}] \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Substitution:</div><div class="calc-content">\\[ G_0 = \\frac{1}{100} \\left[ 8.89(${C_pct.toFixed(2)}) + 21.1\\left(${H_pct.toFixed(2)} - \\frac{${O_pct.toFixed(2)}}{8}\\right) + 3.33(${S_pct.toFixed(2)}) + 0.8(${N_pct.toFixed(2)}) \\right] \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ G_0 = ${G0_mass.toFixed(4)} \\text{ m}^3/\\text{kg} \\]</div></div>${_gasRowG}${_roRow}
                </div>

                <div class="calc-step-box">
                    <h4 class="step-title">Step 2: Water Vapour Volume & Air Ratio (\\(G_w\\), \\(m\\), \\(G\\))</h4>
                    <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ G_w = \\frac{1}{100} \\times 1.244 \\times (9H + M) \\quad [\\text{m}^3/\\text{kg}] \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Substitution:</div><div class="calc-content">\\[ G_w = \\frac{1.244}{100}(9 \\times ${H_pct.toFixed(2)} + ${M_pct.toFixed(2)}) = ${Gw_mass.toFixed(4)} \\text{ m}^3/\\text{kg} \\]</div></div>${_gasRowW}
                    <hr style="border-top:1px dashed #eee; margin: 10px 0;">
                    <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ m = \\frac{N_2}{N_2 - 3.76\\,(O_2 - 0.5\\,CO)} , \\quad N_2 = \\frac{100\\,(0.79\\,m A_0 + N_{2,fuel})}{G_0 + (m-1)A_0} \\quad \\text{(JIS B 8222, iterated)} \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Substitution:</div><div class="calc-content">\\[ m = \\frac{${_N2pct.toFixed(2)}}{${_N2pct.toFixed(2)} - 3.76\\,(${O2} - 0.5 \\times ${_COp.toFixed(4)})} = ${m_jis.toFixed(4)} \\quad (EA = ${((m_jis-1)*100).toFixed(1)}\\%) \\; \\text{${_L('สูตรลัด','shortcut')} } \\tfrac{21}{21 - O_2} = ${(21/(21-O2)).toFixed(4)} \\]</div></div>
                    <hr style="border-top:1px dashed #eee; margin: 10px 0;">
                    <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ G = G_0 + G_w + (m-1)A_0 + 1.61\\,z\\,m A_0 \\quad \\text{(wet flue gas, } z = \\text{air humidity kg/kg)} \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Substitution:</div><div class="calc-content">\\[ G = ${G0_jis.toFixed(4)} + ${Gw_jis.toFixed(4)} + (${m_jis.toFixed(4)}-1) \\times ${A0_jis.toFixed(4)} + 1.61 \\times ${z_jis_o.toFixed(4)} \\times ${m_jis.toFixed(4)} \\times ${A0_jis.toFixed(4)} \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ G = ${G_actual.toFixed(4)} \\text{ m}^3/\\text{kg} \\quad (G_{dry} = ${G_dry_jis.toFixed(4)} \\text{ m}^3/\\text{kg}) \\]</div></div>
                </div>

                <div class="calc-step-box">
                    <h4 class="step-title">Step 3: Sensible Heat Loss of Wet Flue Gas (\\( L_1 \\))</h4>
                    <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ L_1 = G \\times c_g \\times (T_g - T_a) \\quad [\\text{kJ/kg}] \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Substitution:</div><div class="calc-content">\\[ L_1 = ${G_actual.toFixed(4)} \\times 1.38 \\times (${Tg} - ${Ta}) \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ L_1 = ${L1_jis_kJ.toFixed(2)} \\text{ kJ/kg} \\]</div></div>
                    <hr style="border-top:1px dashed #eee; margin: 10px 0;">
                    <div class="calc-row"><div class="calc-label">Loss (NCV):</div><div class="calc-content">\\[ Q_{loss1(NCV)} = \\frac{${L1_jis_kJ.toFixed(2)}}{${NCV.toFixed(2)}} \\times 100 = ${jis_Q_loss1_NCV.toFixed(2)}\\% \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Loss (GCV):</div><div class="calc-content">\\[ Q_{loss1(GCV)} = \\frac{${L1_jis_kJ.toFixed(2)}}{${GCV.toFixed(2)}} \\times 100 = ${jis_Q_loss1_GCV.toFixed(2)}\\% \\]</div></div>
                </div>

                <div class="calc-step-box">
                    <h4 class="step-title">Step 4: Latent Heat Loss of Moisture (\\( L_2 \\)) — GCV Correction</h4>
                    <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ L_2 = 25 \\times (9H\\% + M\\%) \\quad [\\text{kJ/kg}] \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Substitution:</div><div class="calc-content">\\[ L_2 = 25 \\times (9 \\times ${H_pct.toFixed(2)} + ${M_pct.toFixed(2)}) = ${L_latent_jis_kJ.toFixed(2)} \\text{ kJ/kg} \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Loss (GCV):</div><div class="calc-content">\\[ Q_{loss2(GCV)} = \\frac{${L_latent_jis_kJ.toFixed(2)}}{${GCV.toFixed(2)}} \\times 100 = ${jis_Q_loss2_GCV.toFixed(2)}\\% \\]</div></div>
                    <div class="calc-row" style="background:#fff8e1; padding:6px; border-radius:4px; margin-top:6px;"><div class="calc-label" style="color:#b7770d;">Note:</div><div class="calc-content" style="color:#b7770d; font-size:0.88em;">JIS B 8222 คำนวณ \\(\\eta\\) บนฐาน NCV เป็นหลัก ค่า \\(L_2\\) นี้ใช้เพื่อแปลงผลกลับสู่ฐาน GCV เท่านั้น</div></div>
                </div>

                <div class="calc-step-box">
                    <h4 class="step-title">Step 5: Unburned Gas Loss (\\( L_3 \\)) — CO in Dry Flue Gas</h4>
                    <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ L_3 = 126.1 \\times G_{dry} \\times CO\\% \\quad [\\text{kJ/kg}] \\]</div></div>
                    <div class="calc-row"><div class="calc-label">G_dry:</div><div class="calc-content">\\[ G_{dry} = G_0 + (m-1)A_0 = ${G0_jis.toFixed(4)} + (${m_jis.toFixed(4)}-1)(${A0_jis.toFixed(4)}) = ${G_dry_jis.toFixed(4)} \\text{ m}^3/\\text{kg} \\]</div></div>
                    <div class="calc-row"><div class="calc-label">CO%:</div><div class="calc-content">\\[ CO\\% = \\frac{${CO_ppm}\\text{ ppm}}{10{,}000} = ${(CO_ppm/10000).toFixed(4)}\\% \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Substitution:</div><div class="calc-content">\\[ L_3 = 126.1 \\times ${G_dry_jis.toFixed(4)} \\times ${(CO_ppm/10000).toFixed(6)} = ${L3_jis_kJ.toFixed(2)} \\text{ kJ/kg} \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Loss (NCV):</div><div class="calc-content">\\[ Q_{loss3(NCV)} = \\frac{${L3_jis_kJ.toFixed(2)}}{${NCV.toFixed(2)}} \\times 100 = ${jis_Q_loss3_NCV.toFixed(2)}\\% \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Loss (GCV):</div><div class="calc-content">\\[ Q_{loss3(GCV)} = \\frac{${L3_jis_kJ.toFixed(2)}}{${GCV.toFixed(2)}} \\times 100 = ${jis_Q_loss3_GCV.toFixed(2)}\\% \\]</div></div>
                </div>

                <div class="calc-step-box">
                    <h4 class="step-title">Step 6: Total Efficiency on NCV Basis (\\( \\eta_{JIS(NCV)} \\)) — Primary Result</h4>
                    <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ \\eta_{JIS(NCV)} = 100\\% - (Q_{loss1(NCV)} + Q_{loss3(NCV)} + L_{rad})${aphCr?' + B_{aph,NCV}':''} \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Substitution:</div><div class="calc-content">\\[ \\eta_{JIS(NCV)} = 100\\% - (${jis_Q_loss1_NCV.toFixed(2)}\\% + ${jis_Q_loss3_NCV.toFixed(2)}\\% + ${LossRad.toFixed(2)}\\%)${aphCr?' + '+aphCr.pN.toFixed(2)+'\\%':''} \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ \\eta_{JIS(NCV)} = ${jis_Eff_L.toFixed(2)}\\% \\]</div></div>
                </div>

                <div class="calc-step-box">
                    <h4 class="step-title">Step 7: Total Efficiency on GCV Basis (\\( \\eta_{JIS(GCV)} \\))</h4>
                    <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ \\eta_{JIS(GCV)} = 100\\% - (Q_{loss1(GCV)} + Q_{loss2(GCV)} + Q_{loss3(GCV)} + L_{rad})${aphCr?' + B_{aph}':''} \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Substitution:</div><div class="calc-content">\\[ \\eta_{JIS(GCV)} = 100\\% - (${jis_Q_loss1_GCV.toFixed(2)}\\% + ${jis_Q_loss2_GCV.toFixed(2)}\\% + ${jis_Q_loss3_GCV.toFixed(2)}\\% + ${LossRad.toFixed(2)}\\%)${aphCr?' + '+aphCr.pG.toFixed(2)+'\\%':''} \\]</div></div>
                    <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ \\eta_{JIS(GCV)} = ${jis_Eff_H.toFixed(2)}\\% \\]</div></div>
                    <hr style="border-top:1px dashed #eee; margin: 10px 0;">
                    <div class="calc-row"><div class="calc-label">Cross-check:</div><div class="calc-content">\\[ \\eta_{JIS(GCV)} \\approx \\eta_{JIS(NCV)} \\times \\frac{NCV}{GCV} = ${jis_Eff_L.toFixed(2)}\\% \\times \\frac{${NCV.toFixed(0)}}{${GCV.toFixed(0)}} = ${(jis_Eff_L * NCV/GCV).toFixed(2)}\\% \\]</div></div>
                </div>
            `;
        } else {
            jisHtml = `<p style="color:#d35400; padding: 20px; font-weight: bold; text-align: center; border: 2px dashed #d35400; background-color: #fdf2e9;">*การแสดงผลสมการตรงตาม JIS B 8222 จะทำงานเมื่อเลือกใช้ <b>Custom Fuel</b> เพื่อคำนวณผ่าน C, H, O, N, S</p>`;
        }

        // ======================================================================
        // ===== Tramp Air & Combustion Analysis (BS 845-1) — ดึงข้อมูลจาก mix =====
        // ======================================================================
        let trampHtml = "";
        if (runTramp) {
            const fanVol   = parseFloat(document.getElementById('fan_vol').value) || 0;
            const fanRH    = parseFloat(document.getElementById('fan_rh').value)  || 0;
            const fuelRate = parseFloat(document.getElementById('fuel_flow').value) || 0;

            // ความหนาแน่นอากาศชื้น (psychrometric) ที่ Ta, RH — ใช้ Ta จากด้านบน
            const P_atm = 101325, R_a = 287.058;
            const T_K   = Ta + 273.15;
            const P_sat = TE_PSY.Pws(Ta) * 1000; // [แก้ไข 5 ต.ค. 2569 MAJOR v2.0] Hyland-Wexler (เดิม Magnus)
            const P_vap = P_sat * (fanRH / 100);
            const airDensity = (P_atm - P_vap) / (R_a * T_K);  // kg/m³

            // อากาศเชิงทฤษฎี (ใช้ค่าคงที่ชุดเดียวกับ ASME M_th เพื่อความสอดคล้อง)
            const stoichRatio = 11.51 * C_f + 34.29 * (H_f - O_f/8) + 4.32 * S_f; // kg air/kg fuel
            const stoichTotal = stoichRatio * fuelRate;          // kg/h
            const fanMass     = fanVol * airDensity;             // kg/h

            // Excess air จาก O₂ ที่วัดจริง (ดึง O2 จากด้านบน)
            const eaAct     = (O2_AIR - O2) > 0 ? (O2 / (O2_AIR - O2)) * 100 : 0;  // % — [แก้ไข 10 ก.ย. 2569] เดิมใช้ 21 → O2_AIR
            const totalMass = stoichTotal * (1 + eaAct/100);     // kg/h
            let   leakMass  = totalMass - fanMass;
            if (leakMass < 0) leakMass = 0;

            // Excess air เสมือนถ้ามาจากพัดลมล้วน (ไม่มีรั่ว)
            const eaFan = stoichTotal > 0 ? (fanMass/stoichTotal - 1) * 100 : 0;
            const o2Fan = eaFan > 0 ? (eaFan/(100+eaFan)) * O2_AIR : 0; // [แก้ไข 10 ก.ย. 2569] เดิมใช้ 21 → O2_AIR
            const leakPct = totalMass > 0 ? (leakMass/totalMass) * 100 : 0;

            // ---- การสูญเสียความร้อนรายกรณี ด้วย BS845 Siegert จาก mix จริง ----
            const dryLoss = (o2c) => {
                const co2c = mix.co2 * (O2_AIR - o2c)/O2_AIR; // [แก้ไข 10 ก.ย. 2569] ใช้ O2_AIR
                return co2c > 0 ? (mix.k * (Tg - Ta)) / co2c : 0;   // % บนฐาน GCV
            };
            const moistLoss = GCV > 0 ? (Water_Pct * (2488 + 2.1*Tg - 4.2*Ta)) / GCV : 0; // ~คงที่ทุกกรณี
            const coLoss = (o2c) => {
                const co2c = mix.co2 * (O2_AIR - o2c)/O2_AIR; // [แก้ไข 10 ก.ย. 2569] ใช้ O2_AIR
                const co2f = co2c/100, cof = CO_ppm/1e6;
                return (co2f+cof) > 0 ? (mix.kco * cof)/(co2f+cof) : 0;
            };

            // [แก้ไข 3 ต.ค. 2569 audit] CO loss (มวล CO ต่อ kg เชื้อเพลิงเท่ากันทุกกรณี) ไม่ใช่ผลของอากาศรั่ว/การตั้งพัดลม → ใส่ค่าเดียวกันทั้ง 3 กรณี
            //    เดิม l3_fan = 0 ทำให้ Infiltration Penalty รวม CO loss ทั้งหมด → มาตรการ Tramp Air เกิน ~12.5 %
            const l1_st = dryLoss(0),   l1_fan = dryLoss(o2Fan), l1_act = dryLoss(O2);
            const l2_st = moistLoss,    l2_fan = moistLoss,       l2_act = moistLoss;
            const l3_act = coLoss(O2),  l3_st = l3_act,           l3_fan = l3_act;
            const tot_st  = l1_st  + l2_st  + l3_st;
            const tot_fan = l1_fan + l2_fan + l3_fan;
            const tot_act = l1_act + l2_act + l3_act;
            const trampValid = mix.c > 0 && fanMass > 0 && fanMass < totalMass;   // [แก้ไข 3 ต.ค. 2569 audit] ใช้ได้เมื่อมีธาตุ C และลมพัดลม < ลมรวม
            const penFan  = mix.c > 0 ? tot_fan - tot_st : NaN;
            const penLeak = trampValid ? tot_act - tot_fan : 0;
            const trampWarn = [];
            if (mix.c <= 0) trampWarn.push('เชื้อเพลิงไม่มีข้อมูลธาตุ C (เลือกจากฐานข้อมูลสำเร็จรูป) — อากาศเชิงทฤษฎีคำนวณไม่ได้ ผลแท็บนี้ใช้ไม่ได้ (ไม่ส่งออกมาตรการ Tramp Air)');
            else if (fanMass >= totalMass) trampWarn.push('ลมจากพัดลม (' + Math.round(fanMass).toLocaleString('en-US') + ' kg/h) ≥ ลมรวมจาก O₂ ไอเสีย (' + Math.round(totalMass).toLocaleString('en-US') + ' kg/h) — ไม่พบอากาศรั่ว หรือค่าลมพัดลม/อัตราเชื้อเพลิงคลาดเคลื่อน (Infiltration Penalty = 0, O₂ พัดลมล้วน ' + o2Fan.toFixed(1) + ' % > O₂ วัดจริง เป็นไปไม่ได้)');
            if (window.TE_BOILER_RES) window.TE_BOILER_RES.tramp = trampValid ? { fanMass: fanMass, totalMass: totalMass, leakMass: leakMass, leakPct: leakPct, o2Fan: o2Fan, eaFan: eaFan, eaAct: eaAct, tot_fan: tot_fan, tot_act: tot_act, penFan: penFan, penLeak: penLeak } : null; // [แก้ไข 3 ต.ค. 2569] [แก้ไข 3 ต.ค. 2569 audit] null เมื่อผลใช้ไม่ได้

            const fmt0 = (x) => x.toLocaleString('en-US', {maximumFractionDigits: 0});

            trampHtml = (trampWarn.length ? `<div style="background:#fdecec;border:1px solid #f5a0a0;border-radius:8px;padding:10px 14px;color:#b42318;margin-bottom:12px;">⛔ ${trampWarn.join('<br>⛔ ')}</div>` : ``) + `
                <div style="background:#fdf6e3; border:1px solid #f5d28a; border-radius:8px; padding:12px 15px; margin-bottom:20px;">
                    <div style="font-weight:bold; color:#b9770d; margin-bottom:8px;"><i class="fas fa-link"></i> ข้อมูลที่ดึงมาใช้อัตโนมัติ (Inherited from Fuel Mix & Flue Gas)</div>
                    <div style="display:grid; grid-template-columns:repeat(auto-fit,minmax(110px,1fr)); gap:6px 14px; font-size:0.88rem; color:#5b4a1f;">
                        <div>C = <b>${mix.c.toFixed(2)}%</b></div>
                        <div>H = <b>${mix.h.toFixed(2)}%</b></div>
                        <div>O = <b>${mix.o.toFixed(2)}%</b></div>
                        <div>S = <b>${mix.s.toFixed(2)}%</b></div>
                        <div>M = <b>${mix.m.toFixed(2)}%</b></div>
                        <div>CO₂,max = <b>${mix.co2.toFixed(2)}%</b></div>
                        <div>เชื้อเพลิง = <b>${fmt0(fuelRate)} kg/h</b></div>
                        <div>T<sub>g</sub> = <b>${Tg.toFixed(0)}°C</b></div>
                        <div>T<sub>a</sub> = <b>${Ta.toFixed(0)}°C</b></div>
                        <div>O₂ = <b>${O2.toFixed(1)}%</b></div>
                        <div>CO = <b>${CO_ppm.toFixed(0)} ppm</b></div>
                        <div>RH = <b>${fanRH.toFixed(0)}%</b></div>
                    </div>
                    ${mix.c <= 0 ? `<p style="color:#c0392b; font-size:0.82rem; margin:8px 0 0;"><b>หมายเหตุ:</b> เชื้อเพลิงที่เลือกไม่มีข้อมูล C,H,O,S (เช่น เลือกจากฐาน Gas/Liquid/Solid สำเร็จรูป) — กรุณาเลือก Custom Fuel เพื่อให้การวิเคราะห์มวลอากาศแม่นยำ</p>` : ``}
                </div>

                <div class="calc-step-box">
                    <h4 class="step-title">1. การวิเคราะห์มวลอากาศ (Air Mass Flow Analysis)</h4>
                    <table class="res-table" style="font-size:0.95rem;">
                        <tbody>
                            <tr><td style="text-align:left;">อากาศเชิงทฤษฎีต่อเชื้อเพลิง (Stoichiometric Ratio)</td><td style="font-family:monospace; font-weight:bold;">${stoichRatio.toFixed(2)}</td><td style="text-align:left; color:#777; font-size:0.85em;">kg/kg fuel</td></tr>
                            <tr><td style="text-align:left;">ความต้องการอากาศรวม (Theoretical Total)</td><td style="font-family:monospace; font-weight:bold;">${fmt0(stoichTotal)}</td><td style="text-align:left; color:#777; font-size:0.85em;">kg/h</td></tr>
                            <tr style="background:#ebf5fb;"><td style="text-align:left; color:#1a5276; font-weight:bold;">มวลอากาศจ่ายจากพัดลม (Fan Air Mass)</td><td style="font-family:monospace; font-weight:bold; color:#1a5276;">${fmt0(fanMass)}</td><td style="text-align:left; color:#1a5276; font-size:0.85em;">kg/h</td></tr>
                            <tr style="background:#f5eef8;"><td style="text-align:left; color:#6c3483; font-weight:bold;">มวลอากาศรวมจากไอเสียจริง (Total Actual Mass)</td><td style="font-family:monospace; font-weight:bold; color:#6c3483;">${fmt0(totalMass)}</td><td style="text-align:left; color:#6c3483; font-size:0.85em;">kg/h</td></tr>
                            <tr style="background:#fdedec;"><td style="text-align:left; color:#c0392b; font-weight:bold;"><i class="fas fa-exclamation-triangle"></i> มวลอากาศรั่วไหล (Tramp Air)</td><td style="font-family:monospace; font-weight:bold; color:#c0392b; font-size:1.15rem;">${fmt0(leakMass)}</td><td style="text-align:left; color:#c0392b; font-size:0.85em;">kg/h<br>(${leakPct.toFixed(1)}%)</td></tr>
                        </tbody>
                    </table>
                    <div class="moisture-adj-formula" style="margin-top:10px;">
                        Tramp Air = (อากาศรวมจาก O₂ ไอเสีย) − (อากาศจากพัดลม) &nbsp;|&nbsp; ρ<sub>air</sub> = ${airDensity.toFixed(4)} kg/m³ (ที่ ${Ta.toFixed(0)}°C, RH ${fanRH.toFixed(0)}%)
                    </div>
                </div>

                <div class="calc-step-box">
                    <h4 class="step-title">2. เปรียบเทียบการสูญเสียความร้อน 3 กรณี (Heat Loss Comparison — BS 845-1)</h4>
                    <table class="res-table" style="font-size:0.92rem;">
                        <thead>
                            <tr>
                                <th style="text-align:left; width:34%;">ตัวแปร (Parameter)</th>
                                <th>4.1 อุดมคติ<br><span style="font-size:0.78em; font-weight:normal;">Stoichiometry</span></th>
                                <th style="color:#aed6f1;">4.2 พัดลมล้วน<br><span style="font-size:0.78em; font-weight:normal;">Fan / No Leak</span></th>
                                <th style="color:#f5b7b1;">4.3 สภาพจริง<br><span style="font-size:0.78em; font-weight:normal;">Actual Total</span></th>
                            </tr>
                        </thead>
                        <tbody>
                            <tr><td style="text-align:left;">O₂ ในไอเสีย (%)</td><td>0.00</td><td style="color:#2471a3;">${o2Fan.toFixed(2)}</td><td style="color:#c0392b; font-weight:bold;">${O2.toFixed(2)}</td></tr>
                            <tr><td style="text-align:left;">Excess Air (%)</td><td>0.00</td><td style="color:#2471a3;">${eaFan.toFixed(2)}</td><td style="color:#c0392b; font-weight:bold;">${eaAct.toFixed(2)}</td></tr>
                            <tr><td style="text-align:left;">Dry Flue Gas (Q<sub>loss1</sub>)</td><td>${l1_st.toFixed(2)}</td><td style="color:#2471a3;">${l1_fan.toFixed(2)}</td><td style="color:#c0392b; font-weight:bold;">${l1_act.toFixed(2)}</td></tr>
                            <tr><td style="text-align:left;">Moisture (Q<sub>loss2</sub>)</td><td>${l2_st.toFixed(2)}</td><td style="color:#2471a3;">${l2_fan.toFixed(2)}</td><td style="color:#c0392b; font-weight:bold;">${l2_act.toFixed(2)}</td></tr>
                            <tr><td style="text-align:left;">Incomplete CO (Q<sub>loss3</sub>) <span style="font-size:0.8em;color:#777;">— คงที่ทุกกรณี ไม่นับเป็นผลของอากาศรั่ว</span></td><td style="color:#999;">${l3_st.toFixed(2)}</td><td style="color:#2471a3;">${l3_fan.toFixed(2)}</td><td style="color:#c0392b; font-weight:bold;">${l3_act.toFixed(2)}</td></tr>
                            <tr class="hl-row"><td style="text-align:left;">รวมสูญเสียทางปล่อง (Total Stack Loss %)</td><td>${tot_st.toFixed(2)}</td><td>${tot_fan.toFixed(2)}</td><td>${tot_act.toFixed(2)}</td></tr>
                        </tbody>
                    </table>
                </div>

                <div style="display:grid; grid-template-columns:1fr 1fr; gap:15px; margin-top:5px;">
                    <div style="border:1px solid #f5cba7; background:#fef5e7; border-radius:8px; padding:15px; text-align:center;">
                        <div style="font-size:0.85rem; color:#b9770d; font-weight:bold; text-transform:uppercase; margin-bottom:6px;">Fan Tuning Penalty<br><span style="font-size:0.78em; font-weight:normal;">สูญเสียจากการตั้งพัดลม (เกินอุดมคติ)</span></div>
                        <div style="font-family:monospace; font-size:1.6rem; font-weight:bold; color:#e67e22;">${isFinite(penFan) ? penFan.toFixed(2) + ' %' : '—'}</div>
                    </div>
                    <div style="border:1px solid #f5b7b1; background:#fdedec; border-radius:8px; padding:15px; text-align:center;">
                        <div style="font-size:0.85rem; color:#c0392b; font-weight:bold; text-transform:uppercase; margin-bottom:6px;">Infiltration Penalty<br><span style="font-size:0.78em; font-weight:normal;">สูญเสียเพิ่มจากอากาศรั่วไหล</span></div>
                        <div style="font-family:monospace; font-size:1.6rem; font-weight:bold; color:#c0392b;">${penLeak.toFixed(2)} %</div>
                    </div>
                </div>
            `;
        } else {
            trampHtml = `<p style="color:#b9770d; padding:20px; text-align:center; border:2px dashed #f5d28a; background:#fdf6e3; font-weight:bold;">*ติ๊กเลือก <b>Tramp Air (อากาศรั่ว)</b> ด้านบน เพื่อแสดงผลการวิเคราะห์</p>`;
        }

        /* [แก้ไข 18 พ.ย. 2569] #340 ขั้นเครดิตอุ่นอากาศ — แสดงต้นแท็บ ASME / BS 845 / JIS เมื่ออยู่ในโหมดอุ่นอากาศ */
        let aphStep = '';
        if(aphCr) { const _L = (th, en) => (window.TE_I18N && TE_I18N.lang === 'en') ? en : th;
            aphStep = `
            <div class="calc-step-box" style="border-left:4px solid #f39c12;">
                <h4 class="step-title">${_L('ขั้น 0: เครดิตอุ่นอากาศ', 'Step 0: Air preheat credit')} (\\( B_{aph} \\)) — ${_L('อุ่นอากาศด้วยไอเสีย (air preheater)', 'flue-gas air preheater')}</h4>
                <div class="calc-row"><div class="calc-label">Formula:</div><div class="calc-content">\\[ B_{aph} = \\frac{m_{da}\\,[\\Delta h_{da} + W\\,\\Delta h_{v}]_{T_{amb} \\rightarrow T_{a,hot}}}{GCV} \\times 100 \\]</div></div>
                <div class="calc-row"><div class="calc-label">Substitution:</div><div class="calc-content">\\[ B_{aph} = \\frac{${aphCr.mda.toFixed(4)} \\times [${aphCr.dhA.toFixed(2)} + ${aphCr.w.toFixed(5)} \\times ${aphCr.dhV.toFixed(2)}]}{${GCV.toFixed(0)}} \\times 100 \\quad (${aphCr.ta.toFixed(1)} \\rightarrow ${aphCr.th.toFixed(1)}^\\circ\\text{C}) \\]</div></div>
                <div class="calc-row"><div class="calc-label">Calculation:</div><div class="calc-content">\\[ B_{aph} = ${aphCr.q.toFixed(1)} \\text{ kJ/kg} = ${aphCr.pG.toFixed(2)}\\%\\,(GCV) = ${aphCr.pN.toFixed(2)}\\%\\,(NCV) \\]</div></div>
                <div class="hint">${_L('ความสูญเสียทุกขั้นด้านล่างคิดที่อากาศภายนอก', 'Every loss below is taken at ambient air')} T<sub>a</sub> = ${aphCr.ta.toFixed(1)} °C · m<sub>da</sub> ${_L('= อากาศแห้งต่อ kg เชื้อเพลิง (ASME PTC 4)', '= dry air per kg of fuel (ASME PTC 4)')} · Δh<sub>da</sub> ${_L('อากาศแห้ง (NIST Shomate)', 'dry air (NIST Shomate)')} · Δh<sub>v</sub> ${_L('ไอน้ำ (IAPWS-IF97)', 'water vapour (IAPWS-IF97)')} · W ${_L('จากอากาศภายนอก คงที่ระหว่างอุ่น', 'from ambient air, unchanged by heating')}</div>
            </div>`; }
        // แทรก Html ลงแท็บ
        document.getElementById('tab_asme').innerHTML = runASME ? aphStep + asmeHtml : '';
        document.getElementById('tab_bs').innerHTML = runBS ? aphStep + bsHtml : '';
        document.getElementById('tab_jis').innerHTML = runJIS ? aphStep + jisHtml : '';
        document.getElementById('tab_tramp').innerHTML = runTramp ? trampHtml : '';

        // ซ่อน/แสดงปุ่มแท็บ ตามการเลือก Checkbox ด้านบน
        document.getElementById('btn_tab_asme').style.display = runASME ? '' : 'none';
        document.getElementById('btn_tab_bs').style.display = runBS ? '' : 'none';
        document.getElementById('btn_tab_jis').style.display = runJIS ? '' : 'none';
        document.getElementById('btn_tab_tramp').style.display = runTramp ? '' : 'none';
        
        // Auto-select เปิดแท็บแรกสุดที่ถูกติ๊กเลือก
        if(runASME) openTab('tab_asme'); 
        else if(runBS) openTab('tab_bs'); 
        else if(runJIS) openTab('tab_jis');
        else if(runTramp) openTab('tab_tramp');

        if(window.MathJax && MathJax.typesetPromise) MathJax.typesetPromise();
    };

    /* applyPredictedFuel: ย้ายไปรุ่น Pro */

    /* [แก้ไข 10 พ.ย. 2569] CO₂ QC (Free) — ไม่ใช่มาตรฐาน · ไม่แก้ค่าให้เอง */
    window.teRefQc = function(mix, Tg, Ta, O2, CO_ppm, LossRad, CO2bs){
        const host = document.getElementById('refQc'); if(!host) return;
        if(!(window.TE && TE.REFBAL)){ host.innerHTML = '<span style="color:#5b6b7b">te-core รุ่นนี้ยังไม่มีเส้นอ้างอิง</span>'; return; }
        const num = id => parseFloat((document.getElementById(id)||{}).value);
        const r = TE.REFBAL.boiler({c:mix.c,h:mix.h,o:mix.o,n:mix.n,s:mix.s,ash:mix.ash||0,m:mix.m,hhv:mix.hhv},
            {Tg:Tg, Ta:Ta, O2:O2, CO_ppm:CO_ppm, Lrad:LossRad, RH:num('fan_rh')>0?num('fan_rh'):0, cRefuse:num('c_refuse')>0?num('c_refuse'):0, CO2m:num('co2_meas')});
        if(!r.valid){ host.innerHTML = '<span style="color:#5b6b7b">'+r.reason+'</span>'; return; }
        const col = {ok:'#1e8449', warn:'#9a5b00', fail:'#c0392b'}, txt = {ok:'สอดคล้อง', warn:'ควรตรวจ', fail:'ไม่สอดคล้อง'};
        const st = d => { const a = Math.abs(d); return a <= TE.REFBAL.QC_OK ? 'ok' : a <= TE.REFBAL.QC_WARN ? 'warn' : 'fail'; };
        const f2 = v => (isFinite(v) ? v.toFixed(2) : '–'), sg = v => { const r = Math.round(v*100)/100; return (r >= 0 ? '+' : '') + (r === 0 ? '0.00' : r.toFixed(2)); };
        const c0 = r.detail.CO2dry, dB = CO2bs - c0, q = r.qc.CO2;
        let h = '<table class="res-table"><tr><th style="text-align:left">แหล่งค่า CO₂ (% แห้ง)</th><th>CO₂</th><th>Δ จากสมดุลมวล</th><th>ผล</th></tr>'+
            '<tr><td style="text-align:left">สมดุลมวล (ผลวิเคราะห์ธาตุ + O₂ + CO ที่วัด)</td><td><b>'+f2(c0)+'</b></td><td>–</td><td>ค่าอ้างอิง</td></tr>'+
            '<tr><td style="text-align:left">BS 845-1: CO₂max·(20.9−O₂)/20.9</td><td>'+f2(CO2bs)+'</td><td>'+sg(dB)+'</td><td style="color:'+col[st(dB)]+';font-weight:bold">'+txt[st(dB)]+'</td></tr>'+
            (q.status !== 'none' ? '<tr><td style="text-align:left">ค่าวัดได้ (analyzer)</td><td>'+f2(q.meas)+'</td><td>'+sg(q.d)+'</td><td style="color:'+col[q.status]+';font-weight:bold">'+txt[q.status]+'</td></tr>'
              : '<tr><td colspan="4" style="text-align:left;color:#5b6b7b">กรอก “CO₂ ที่วัดได้” เพื่อตรวจเครื่องวัด/อากาศรั่วเข้าจุดเก็บตัวอย่าง</td></tr>')+'</table>'+
            '<div class="hint">เกณฑ์ |Δ| ≤ 0.5 จุด สอดคล้อง · ≤ 1.0 ควรตรวจ · เกินนั้นไม่สอดคล้อง — CO₂ วัดได้ต่ำกว่าสมดุลมวลมาก มักเกิดจากอากาศรั่วเข้าท่อเก็บตัวอย่าง เครื่องวัดคลาดเคลื่อน หรือผลวิเคราะห์ธาตุไม่ตรงเชื้อเพลิงจริง · อากาศส่วนเกินจากสมดุลมวล '+r.detail.EA.toFixed(1)+' %</div>';
        if(q.status === 'fail') h += '<div style="background:#fdecec;border:1px solid #f5a0a0;border-radius:8px;padding:6px 10px;color:#b42318;margin-top:6px">⚠ CO₂ ที่วัดได้ไม่สอดคล้องกับ O₂ และองค์ประกอบเชื้อเพลิง — ตรวจก่อนใช้ผล (ระบบไม่แก้ค่าให้เอง)</div>';
        host.innerHTML = h;
    };

    // ===================== JSON Save / Load (Input Data) =====================
    const JSON_NUM_FIELDS = ['ta','tg','o2','co_ppm','rad_loss','fuel_flow',
        'steam_flow','steam_press','steam_temp','cp_sup','feed_temp','h_steam',
        'oil_q_kcal','oil_flow','oil_cp','oil_tin','oil_tout',
        'fan_vol','fan_rh','c_refuse','co2_meas', /* [แก้ไข 10 พ.ย. 2569] */
        'te_ecm_hours','te_ecm_price','te_ecm_o2t','te_ecm_tgt',
        'aph_mode','ta_amb']; /* [แก้ไข 18 พ.ย. 2569] #340 คีย์ใหม่ (ไฟล์เก่าไม่มี = ไม่อุ่นอากาศ) */ // [แก้ไข 3 ต.ค. 2569 audit] เดิมไม่บันทึกช่อง ECM 4 ช่อง → โหลดกลับแล้วมาตรการ/ค่าเงินหาย
    const CUST_JSON_FIELDS = ['c','h','o','n','s','ash','w'];

    function jsGetVal(id){ const el = document.getElementById(id); return el ? el.value : ''; }
    function jsSetVal(id, v){ const el = document.getElementById(id); if(el && v !== undefined && v !== null) el.value = v; }
    function jsSetChk(id, v){ const el = document.getElementById(id); if(el && v !== undefined && v !== null) el.checked = !!v; }

    window.collectInputData = function() {
        const data = {
            meta: {
                tool: 'Universal Boiler Efficiency Calculator',
                schema: 1,
                note: (jsGetVal('save_note') || '').trim(),
                savedAt: new Date().toISOString()
            },
            equipType: document.getElementById('eq_oil').checked ? 'oil' : 'boiler',
            standards: {
                asme:  document.getElementById('std_asme').checked,
                bs:    document.getElementById('std_bs').checked,
                jis:   document.getElementById('std_jis').checked,
                tramp: document.getElementById('std_tramp').checked
            },
            customFuels: {},
            fuelMix: [],
            steamType: document.getElementById('steam_super').checked ? 'super' : 'sat',
            fields: {}
        };
        const typeSelects = document.querySelectorAll('.type-sel');
        for(let i = 1; i <= MAX_FUELS; i++) {
            const group = typeSelects[i-1] ? typeSelects[i-1].value : '';
            const fuelSel = document.getElementById(`f_${i}`);
            let fuelId = null, fuelName = '';
            if(fuelSel && fuelSel.value) {
                try { const f = JSON.parse(fuelSel.value); fuelId = f.id; fuelName = f.name; } catch(e) {}
            }
            data.fuelMix.push({ row: i, group: group, fuelId: fuelId, fuelName: fuelName, pct: jsGetVal(`p_${i}`) });
        }
        JSON_NUM_FIELDS.forEach(id => data.fields[id] = jsGetVal(id));
        return data;
    };

    window.exportInputJSON = function() {
        const data = collectInputData();
        const now = new Date();
        const p = n => String(n).padStart(2,'0');
        const stamp = `${now.getFullYear()}-${p(now.getMonth()+1)}-${p(now.getDate())}_${p(now.getHours())}${p(now.getMinutes())}`;
        const note = data.meta.note.replace(/[\\/:*?"<>|\s]+/g,'_').slice(0,40);
        const fname = 'BoilerCalc_Input' + (note ? '_' + note : '') + '_' + stamp + '.json';
        const blob = new Blob([JSON.stringify(data, null, 2)], { type: 'application/json' });
        const a = document.createElement('a');
        a.href = URL.createObjectURL(blob);
        a.download = fname;
        document.body.appendChild(a);
        a.click();
        setTimeout(() => { URL.revokeObjectURL(a.href); a.remove(); }, 500);
        const st = document.getElementById('json_status');
        if(st) { st.innerHTML = '✅ บันทึกไฟล์ <b>' + fname + '</b> เรียบร้อย'; st.style.color = '#1e8449'; }
    };

    window.applyInputData = function(data) {
        // 1) ประเภทอุปกรณ์
        jsSetChk(data.equipType === 'oil' ? 'eq_oil' : 'eq_boiler', true);

        // 2) มาตรฐานที่เลือก
        if(data.standards) {
            jsSetChk('std_asme',  data.standards.asme);
            jsSetChk('std_bs',    data.standards.bs);
            jsSetChk('std_jis',   data.standards.jis);
            jsSetChk('std_tramp', data.standards.tramp);
        }

        // 3) Custom Fuel — ย้ายไประดับ Pro/Expert แล้ว (ไฟล์เก่าที่มี customFuels: ข้ามส่วนนี้)

        // 4) ตารางส่วนผสมเชื้อเพลิง
        const typeSelects = document.querySelectorAll('.type-sel');
        (data.fuelMix || []).forEach(fm => {
            const i = fm.row;
            if(!i || i > MAX_FUELS) return;
            if(typeSelects[i-1]) {
                typeSelects[i-1].value = fm.group || '';
                updateFuelList(i);
            }
            const fuelSel = document.getElementById(`f_${i}`);
            if(fuelSel && fm.fuelId !== null && fm.fuelId !== undefined) {
                for(const opt of fuelSel.options) {
                    if(!opt.value) continue;
                    try {
                        const f = JSON.parse(opt.value);
                        if(f.id === fm.fuelId || f.name === fm.fuelName) { fuelSel.value = opt.value; break; }
                    } catch(e) {}
                }
            }
            jsSetVal(`p_${i}`, fm.pct);
        });

        // 5) ชนิดไอน้ำ
        jsSetChk(data.steamType === 'super' ? 'steam_super' : 'steam_sat', true);

        // 6) ค่าตรวจวัด / การผลิต ทั้งหมด
        jsSetVal('aph_mode', 'none'); /* [แก้ไข 18 พ.ย. 2569] #340 ไฟล์เก่าไม่มีคีย์ aph_mode = ไม่อุ่นอากาศ */
        if(data.fields) {
            JSON_NUM_FIELDS.forEach(id => { if(id in data.fields) jsSetVal(id, data.fields[id]); });
        }
        if(typeof aphUI === 'function') aphUI();
        if(data.meta && data.meta.note !== undefined) jsSetVal('save_note', data.meta.note);

        // 7) รีเฟรชส่วนที่คำนวณอัตโนมัติ
        applyEquipMode();   // สลับ steam/oil block + estOilQ
        applySteamType();   // แสดง superBlock + estEnthalpy (คำนวณ h_steam ใหม่)
        // คืนค่า h_steam ที่ผู้ใช้บันทึกไว้ (เผื่อผู้ใช้แก้ค่าเองไม่ตรงกับที่คำนวณ)
        if(data.fields && data.fields.h_steam !== undefined && data.fields.h_steam !== '') {
            jsSetVal('h_steam', data.fields.h_steam);
        }
        updateMixCalc();

        // ซ่อนผลลัพธ์เดิม ให้กดคำนวณใหม่จากข้อมูลที่โหลด
        document.getElementById('results').style.display = 'none';
    };

    window.importInputJSON = function(inputEl) {
        const file = inputEl.files && inputEl.files[0];
        if(!file) return;
        const reader = new FileReader();
        reader.onload = function(e) {
            const st = document.getElementById('json_status');
            try {
                const data = JSON.parse(e.target.result);
                if(!data || typeof data !== 'object' || !data.fields || !data.customFuels) {
                    throw new Error('รูปแบบไฟล์ไม่ถูกต้อง (ไม่ใช่ไฟล์ข้อมูลของเครื่องมือนี้)');
                }
                applyInputData(data);
                if(st) {
                    const when = (data.meta && data.meta.savedAt) ? new Date(data.meta.savedAt).toLocaleString('th-TH') : '-';
                    st.innerHTML = '✅ โหลดข้อมูลจาก <b>' + file.name + '</b> สำเร็จ (บันทึกเมื่อ ' + when +
                        (data.meta && data.meta.note ? ' · ' + data.meta.note : '') + ') — กด "Calculate Analysis" เพื่อคำนวณ';
                    st.style.color = '#1e8449';
                }
            } catch(err) {
                if(st) { st.innerHTML = '❌ โหลดไฟล์ไม่สำเร็จ: ' + err.message; st.style.color = '#c0392b'; }
                alert('ไม่สามารถโหลดไฟล์ JSON ได้: ' + err.message);
            }
            inputEl.value = '';
        };
        reader.readAsText(file);
    };
    // =========================================================================

    window.printReport = function() {
        if(document.getElementById('results').style.display !== 'block') {
            alert('กรุณากด "Calculate Analysis" เพื่อคำนวณผลก่อน จึงจะพิมพ์ได้');
            return;
        }
        const now = new Date();
        let stamp;
        try { stamp = now.toLocaleString('th-TH', {dateStyle:'long', timeStyle:'short'}); }
        catch(e) { stamp = ''; }
        if(!stamp) {
            const p = n => String(n).padStart(2,'0');
            stamp = `${p(now.getDate())}/${p(now.getMonth()+1)}/${now.getFullYear()} ${p(now.getHours())}:${p(now.getMinutes())} น.`;
        }
        document.getElementById('print_ts').textContent = 'พิมพ์เมื่อ: ' + stamp;

        const oldTitle = document.title;
        document.title = 'Boiler_Efficiency_Report_' + now.toISOString().slice(0,10);

        const doPrint = () => { window.print(); setTimeout(() => { document.title = oldTitle; }, 800); };
        // ให้ MathJax เรนเดอร์สมการเสร็จก่อน แล้วค่อยเปิดหน้าต่างพิมพ์
        if(window.MathJax && MathJax.typesetPromise) {
            MathJax.typesetPromise().then(doPrint).catch(doPrint);
        } else {
            doPrint();
        }
    };

    /* [ระยะ 4 10 ก.ย. 2569] ป้ายชนิดค่า: ออกแบบ/วัดจริง/ตั้งค่า/คำนวณ — กันสับสนระหว่าง nameplate กับค่าที่วัดได้ */
    var FK_DESIGN=[], FK_MEAS=['ta','ta_amb','tg','o2','co_ppm','fuel_flow','steam_flow','steam_press','steam_temp','feed_temp','oil_q_kcal','oil_flow','oil_tin','oil_tout','fan_vol','fan_rh','c_refuse','co2_meas'], FK_SET=['rad_loss','oil_cp','save_note'], FK_CALC=['h_steam','h_water','cp_sup'];
    var FK_TXT={design:'ออกแบบ',meas:'วัดจริง',set:'ตั้งค่า',calc:'คำนวณ'};
    function fieldKind(id){if(/^(c|h|o|n|s|ash|w)_cust_\d$/.test(id)||/^madj_cur_\d$/.test(id))return'meas';if(/^(hhv|lhv)_cust_\d$/.test(id)||/^madj_(ref|res)_\d$/.test(id))return'calc';if(/^p_\d+$/.test(id)||/^f_\d+$/.test(id))return'set';
      if(FK_CALC.indexOf(id)>=0)return'calc';if(FK_MEAS.indexOf(id)>=0)return'meas';if(FK_DESIGN.indexOf(id)>=0)return'design';if(FK_SET.indexOf(id)>=0)return'set';return null;}
    function labelOfField(e){var l=null;if(e.id)l=document.querySelector('label[for="'+e.id+'"]');if(!l){var ps=e.previousElementSibling;if(ps&&ps.tagName==='LABEL')l=ps;} /* label อยู่ก่อน input ในไฟล์นี้ */
      if(!l){var p=e.parentElement;if(p&&(p.classList.contains('chem-item')||p.classList.contains('energy-item')||p.classList.contains('moisture-adj-item')))l=p.querySelector('label');}return l;}
    function tagFieldKinds(){var PRIO={calc:4,meas:3,design:2,set:1};var els=document.querySelectorAll('input[id],select[id]'),map=[],i;
      for(i=0;i<els.length;i++){var e=els[i];if(e.type==='file'||e.type==='checkbox'||e.type==='radio')continue;var k=fieldKind(e.id);if(!k)continue;var l=labelOfField(e);if(!l)continue;var f=null;for(var j=0;j<map.length;j++){if(map[j].l===l){f=map[j];break;}}if(!f)map.push({l:l,k:k});else if(PRIO[k]>PRIO[f.k])f.k=k;}
      for(i=0;i<map.length;i++){var lb=map[i].l,kk=map[i].k,old=lb.querySelector('.fchip');if(old)old.remove();var sp=document.createElement('span');sp.className='fchip '+kk;sp.textContent=FK_TXT[kk];lb.appendChild(sp);}}
    document.addEventListener('DOMContentLoaded',tagFieldKinds);

    window.resetForm = function() {
        document.getElementById('calcForm').reset();
        document.getElementById('results').style.display = 'none';
        if(typeof aphUI === 'function') aphUI(); /* [แก้ไข 18 พ.ย. 2569] #340 */
        document.querySelectorAll('.fuel-sel').forEach(sel => sel.innerHTML = '<option value="">-- เลือก --</option>');
        estEnthalpy();
        applyEquipMode();
    };
</script>

<!-- [แก้ไข 3 ต.ค. 2569] TE_ECM_IO export -->
<script>
/* TE_ECM_IO — ส่งออกมาตรการไป MG-ECM-01 บัญชีมาตรการอนุรักษ์พลังงาน (Pro · เดิม Tool_ECM_Portfolio) (schema v1) [แก้ไข 3 ต.ค. 2569 · 18 พ.ย. 2569 #368] */
var TE_ECM_IO=(function(){
  function clean(o){var r={};Object.keys(o||{}).forEach(function(k){var v=o[k];if(v===undefined||v===null)return;if(typeof v==='number'&&!isFinite(v))return;r[k]=v;});return r;}
  function save(tool,site,measures,pools){
    var ms=(measures||[]).map(clean).filter(function(m){return m.id&&m.name&&m.effect&&m.carrier;});
    if(!ms.length){alert('ยังไม่มีมาตรการที่คำนวณผลประหยัดได้ — กรุณากรอกข้อมูล/คำนวณก่อนส่งออก');return null;}
    var d={meta:{schema:'TE_ECM',version:1,tool:tool,exportedAt:new Date().toISOString(),site:site||''},pools:(pools||[]).map(clean),measures:ms};
    var b=new Blob([JSON.stringify(d,null,1)],{type:'application/json'});var a=document.createElement('a');
    a.href=URL.createObjectURL(b);a.download=tool+'_ECM_'+new Date().toISOString().slice(0,10)+'.json';document.body.appendChild(a);a.click();a.remove();
    setTimeout(function(){URL.revokeObjectURL(a.href);},2000);return d;}
  return{save:save,clean:clean};
})();

/* [แก้ไข 3 ต.ค. 2569] teBuildECM — สร้างรายการมาตรการจากผล calculateAll() (window.TE_BOILER_RES) */
function teBuildECM(){
  try { if (typeof calculateAll === 'function') calculateAll(); } catch(e) { console.warn('calculateAll', e); }
  var R = window.TE_BOILER_RES, measures = [], pools = [];
  var site = ((document.getElementById('save_note') || {}).value || '').trim();
  if (!R) return { measures: measures, pools: pools, site: site };
  function num(id){ var el = document.getElementById(id); var v = el ? parseFloat(el.value) : NaN; return isFinite(v) ? v : NaN; }
  function r(x, d){ var p = Math.pow(10, d == null ? 3 : d); return Math.round(x * p) / p; }
  var hours = num('te_ecm_hours'); if (!(hours > 0)) hours = NaN;
  var price = num('te_ecm_price'); if (!(price > 0)) price = NaN;
  var o2t = num('te_ecm_o2t'), tgt = num('te_ecm_tgt');
  var oil = !!R.isOilMode;
  var carrier = oil ? 'thermaloil' : 'steam', unit = oil ? 'GJ' : 't';
  // ชื่อเชื้อเพลิงจากตารางผสม
  var fuelName = '';
  try { fuelName = (collectInputData().fuelMix || []).filter(function(f){ return f.fuelName && parseFloat(f.pct) > 0; })
        .map(function(f){ return f.fuelName.replace(/^[>\s]+|[<\s]+$/g, '') + (parseFloat(f.pct) < 100 ? ' ' + parseFloat(f.pct) + '%' : ''); }).join(' + '); } catch(e) {}
  // พลังงานเชื้อเพลิง (LHV) ต่อชั่วโมง: ใช้ F ที่วัดจริง ถ้าไม่มีใช้ Q_out / η_LHV(BS 845)
  var fuelGJh = NaN, fuelKgh = NaN, fuelSrc = '';
  if (R.F > 0 && R.lhv > 0) { fuelKgh = R.F; fuelGJh = R.F * R.lhv / 1000; fuelSrc = 'F วัดจริง'; }
  else if (R.Q_out > 0 && R.bs_Eff_N > 0) { fuelGJh = R.Q_out / (R.bs_Eff_N / 100) / 1e6; if (R.lhv > 0) fuelKgh = fuelGJh * 1000 / R.lhv; fuelSrc = 'Q_out/η_LHV'; }
  // ปริมาณทุติยภูมิต่อชั่วโมง
  var W2 = num('steam_flow');
  var secPerH = oil ? (R.Q_out > 0 ? R.Q_out / 1e6 : NaN) : (W2 > 0 ? W2 : NaN);   // t/h หรือ GJ/h
  var factor = (fuelGJh > 0 && secPerH > 0) ? fuelGJh / secPerH : NaN;
  var baseSec = (secPerH > 0 && hours > 0) ? secPerH * hours : NaN;
  if (secPerH > 0) pools.push({ carrier: carrier, name: oil ? ('น้ำมันร้อน' + (site ? ' ' + site : '')) : ('ไอน้ำ' + (site ? ' ' + site : '')),
      unit: unit, baselineQty: isFinite(baseSec) ? r(baseSec, 1) : undefined,
      factor: isFinite(factor) ? r(factor, 4) : undefined, factorUnit: oil ? 'GJ/GJ' : 'GJ/t', drawFrom: 'fuel', fuelName: fuelName || undefined, hvBasis: 'LHV' }); // [แก้ไข 3 ต.ค. 2569 audit] ระบุฐานค่าความร้อนของ factor (Steam Master = HHV)
  var eta0 = R.bs_Eff_G; // η (GCV) ตาม BS 845-1 Siegert — ฐานเดียวกับการคิดค่าสูญเสียด้านล่าง
  function siegertL1(o2, tg){ var co2c = R.co2max * (O2_AIR - o2) / O2_AIR; return co2c > 0 ? R.k * (tg - R.Ta) / co2c : NaN; }
  function siegertL2(tg){ return R.hhv > 0 ? R.Water_Pct * (2488 + 2.1 * tg - 4.2 * R.Ta) / (R.hhv * 1000) : NaN; }
  function add(m, dEta, etaBase){
    var etaB = (etaBase > 0) ? etaBase : eta0;  // [แก้ไข 3 ต.ค. 2569 audit] ฐาน η ของมาตรการ (มาตรการที่ทำต่อจากอีกมาตรการเริ่มจาก η หลังมาตรการก่อนหน้า)
    if (!(etaB > 0) || !(dEta > 0)) return;
    var eta1 = etaB + dEta, pct = (1 - etaB / eta1) * 100;
    if (!(pct > 0)) return;
    m.system = 'boiler'; m.effect = 'conversion'; m.carrier = carrier; m.unit = unit; m.group = 'measured'; m.hvBasis = 'LHV'; /* [แก้ไข 18 พ.ย. 2569] #345 ฐาน GJ ของ primary.fuel_GJ (เหมือน pool) */
    m.savingPct = r(pct, 3);
    if (isFinite(baseSec)) m.baselineQty = r(baseSec, 1);
    if (fuelName) m.fuelName = fuelName;
    if (fuelGJh > 0 && hours > 0) {
      m.primary = { fuel_GJ: r(fuelGJh * hours * pct / 100, 1) };
      if (fuelKgh > 0 && price > 0) m.savingTHB = Math.round(fuelKgh * hours * pct / 100 / 1000 * price);
    }
    m.basis = m.basis + ' · η เดิม ' + etaB.toFixed(2) + '% → η ใหม่ ' + eta1.toFixed(2) + '% (GCV, BS 845-1) · savingPct = (1 − η เดิม/η ใหม่)×100'
      + (R.aph ? ' · โหมดอุ่นอากาศ: η รวมเครดิตอุ่นอากาศ ' + R.aph.pG.toFixed(2) + '% (คงที่) · Tg = ไอเสียก่อนเข้า air preheater' : '') /* [แก้ไข 18 พ.ย. 2569] #340 */
      + (fuelGJh > 0 ? ' · เชื้อเพลิงฐาน ' + fuelGJh.toFixed(3) + ' GJ/h ฐาน NCV (' + fuelSrc + ')' + (fuelKgh > 0 ? ' ≈ ' + fuelKgh.toFixed(1) + ' kg/h' : '') : '')
      + (hours > 0 ? ' × ' + hours + ' ชม./ปี' : ' · ไม่ระบุชั่วโมงเดินเครื่อง จึงไม่คิดปริมาณรายปี');
    measures.push(m);
  }
  // M1 อุดอากาศรั่ว (Tramp Air) — penalty จากแท็บ Tramp Air
  var T = R.tramp;
  var trampOn = !!(T && T.penLeak > 0 && T.leakMass > 0 && T.o2Fan < R.O2);  // [แก้ไข 3 ต.ค. 2569 audit]
  if (trampOn) add({ id: 'boiler-tramp-air', name: 'อุดรอยรั่วอากาศเข้าห้องเผาไหม้/ทางเดินไอเสีย (Tramp Air)',
      mvOption: 'A', keyParams: ['O₂ ไอเสีย (%)', 'T_g ไอเสีย (°C)', 'ปริมาณลม FD (m³/h)', 'อัตราเชื้อเพลิง (kg/h)'],
      basis: 'ลดอากาศรั่ว ' + T.leakMass.toFixed(0) + ' kg/h (' + T.leakPct.toFixed(1) + '% ของอากาศรวม) ทำให้ O₂ ลดจาก ' + R.O2.toFixed(2) + '% เหลือ ' + T.o2Fan.toFixed(2) + '% (เท่าลมพัดลมล้วน) · Infiltration Penalty = ' + T.penLeak.toFixed(2) + '% (Siegert)' }, T.penLeak);
  // M2 ปรับอากาศส่วนเกินให้ได้ O₂ เป้าหมาย (กรอกเอง)
  // [แก้ไข 3 ต.ค. 2569 audit] มาตรการอุดอากาศรั่วกับปรับ O₂ ลด O₂ ตัวเดียวกัน — ปรับ O₂ เริ่มจาก O₂ หลังอุดรั่ว (o2Fan) และ η หลังอุดรั่ว เพื่อไม่นับซ้ำ
  var o2Start = trampOn ? T.o2Fan : R.O2, etaStart = trampOn ? eta0 + T.penLeak : eta0;
  if (o2t >= 0 && o2t < o2Start) {
    var d2 = siegertL1(o2Start, R.Tg) - siegertL1(o2t, R.Tg);
    add({ id: 'boiler-o2-tuning', name: 'ปรับแต่งการเผาไหม้ ลดอากาศส่วนเกิน (O₂ ' + o2Start.toFixed(1) + '→' + o2t.toFixed(1) + '%)',
      mvOption: 'B', keyParams: ['O₂ ไอเสีย (%)', 'CO (ppm)', 'T_g ไอเสีย (°C)', 'อัตราเชื้อเพลิง (kg/h)', 'ปริมาณไอน้ำ (t/h)'],
      basis: 'ΔL1 = k(Tg−Ta)/CO₂ ที่ O₂ เริ่ม − ที่ O₂ เป้าหมาย = ' + (d2 > 0 ? d2.toFixed(2) : '0') + '% (Siegert, Tg คงที่)'
        + (trampOn ? ' · ต่อจากมาตรการอุดอากาศรั่ว: O₂ เริ่มที่ ' + o2Start.toFixed(2) + '% (หลังอุดรั่ว) ไม่ใช่ ' + R.O2.toFixed(2) + '% เพื่อไม่นับผลลด O₂ ซ้ำ' : '') }, d2, etaStart);
  }
  // M3 ลดอุณหภูมิไอเสีย (economizer / ทำความสะอาดผิวถ่ายเทความร้อน) — Tg เป้าหมาย (กรอกเอง)
  if (tgt > R.Ta && tgt < R.Tg) {
    var d3 = (siegertL1(R.O2, R.Tg) + siegertL2(R.Tg)) - (siegertL1(R.O2, tgt) + siegertL2(tgt));
    add({ id: 'boiler-flue-temp', name: 'ลดอุณหภูมิไอเสีย (Economizer/ทำความสะอาดผิวถ่ายเทความร้อน) Tg ' + R.Tg.toFixed(0) + '→' + tgt.toFixed(0) + ' °C',
      mvOption: 'B', keyParams: ['T_g ไอเสีย (°C)', 'O₂ ไอเสีย (%)', 'อุณหภูมิน้ำป้อน (°C)', 'อัตราเชื้อเพลิง (kg/h)', 'ปริมาณไอน้ำ (t/h)'],
      basis: 'ΔL = (L1+L2 ที่ Tg เดิม) − (L1+L2 ที่ Tg เป้าหมาย) = ' + (d3 > 0 ? d3.toFixed(2) : '0') + '% (Siegert)' }, d3);
  }
  return { measures: measures, pools: pools, site: site };
}
window.teBuildECM = teBuildECM;
function teExportECM(){ var r = teBuildECM(); TE_ECM_IO.save('EnPI_Boiler_Efficiency_Calculator', r.site, r.measures, r.pools); } // [แก้ไข 3 ต.ค. 2569]
window.teExportECM = teExportECM;
</script>
<!-- [แก้ไข 4 ต.ค. 2569] ก้อน 0A: สถิติการใช้งาน -->
<script src="../te-insight.js" defer></script>
<script src="../lib/te-i18n.js?v=r5"></script>
<script>
/* ═════ EN r1 (Free · 5 พ.ย. 2569) ═════ */
if(window.TE_I18N)TE_I18N.set({
"อัตราป้อนเชื้อเพลิงจริง (kg/h) — ตาชั่งสายพาน/เครื่องชั่งรถ ÷ ชั่วโมงเดิน, มิเตอร์น้ำมัน หรือมิเตอร์ก๊าซ (แปลงเป็น kg/h)": "Actual fuel feed rate (kg/h) — belt scale/truck scale ÷ operating hours, oil meter or gas meter (convert to kg/h)",
"ปริมาณไอน้ำผลิต (ton/h) — steam flow meter/DCS หรือมิเตอร์น้ำป้อน − blowdown; เทียบ nameplate (BHP หรือ t/h)": "Steam output (ton/h) — steam flow meter/DCS or feedwater meter − blowdown; compare with nameplate (BHP or t/h)",
"ความร้อนที่ส่งให้กระบวนการ (kCal/hr) จากมิเตอร์ความร้อน/DCS — เว้นว่างเพื่อให้คำนวณจาก ṁ·cp·ΔT ด้านล่าง": "Heat delivered to the process (kCal/hr) from a heat meter/DCS — leave blank to calculate from ṁ·cp·ΔT below",
"ปริมาตรลมจากพัดลม FD (m³/h) — anemometer/pitot × พื้นที่หน้าตัดท่อ หรือ fan curve ที่ damper/VSD จริง": "FD fan air volume (m³/h) — anemometer/pitot × duct cross-section, or the fan curve at the actual damper/VSD",
"อุณหภูมิไอดงหลัง superheater (°C) จาก DCS/เทอร์โมเวลล์ — ต้องมากกว่า T_sat ที่ความดันนั้น": "Superheated steam temperature after the superheater (°C) from DCS/thermowell — must exceed T_sat at that pressure",
"Tramp Air = วิเคราะห์อากาศรั่วไหล โดยดึงข้อมูลเชื้อเพลิง/ไอเสียจากด้านบนอัตโนมัติ": "Tramp Air = air in-leakage analysis, pulling fuel/flue gas data from above automatically",
"รายงานผลการวิเคราะห์ประสิทธิภาพหม้อไอน้ำ (Boiler Efficiency Analysis Report)": "Boiler Efficiency Analysis Report",
"Custom Fuel (กรอกผลวิเคราะห์เอง) + เครื่องปรับฐานความชื้น — ระดับ Pro/Expert": "Custom Fuel (enter your own analysis) + moisture-basis converter — Pro/Expert level",
"ชื่อโรงงาน/หม้อไอน้ำ/วันที่ตรวจวัด สำหรับตั้งชื่อไฟล์ JSON และหัวรายงาน": "Plant/boiler name/measurement date, used for the JSON file name and report header",
"ใช้แปลงผลประหยัดเป็นรายปี — ว่างไว้ = ส่งเฉพาะ % (savingPct)": "Used to annualize the savings — leave blank = send % only (savingPct)",
"คำนวณจากด้านน้ำมันร้อน (ใช้เมื่อไม่กรอก $Q_{useful}$ ด้านบน)": "Calculated from the hot oil side (used when $Q_{useful}$ above is not entered)",
"ส่งออกมาตรการเป็นไฟล์ TE_ECM เพื่อนำเข้า Tool_ECM_Portfolio": "Export measures as a TE_ECM file for import into Tool_ECM_Portfolio",
"อัตราป้อนเชื้อเพลิงทำนาย (F*) — จุดที่ Direct = Indirect": "Predicted fuel feed rate (F*) — point where Direct = Indirect",
"มาตรการ economizer/ลดอุณหภูมิไอเสีย — ว่างไว้ = ไม่ส่ง": "Economizer/flue-gas temperature reduction measure — leave blank = not exported",
"มาตรการปรับอากาศส่วนเกิน — ว่างไว้ = ไม่ส่งมาตรการนี้": "Excess air adjustment measure — leave blank = not exported",
"เลือกมาตรฐานที่ต้องการคำนวณ (Select Standards)": "Select standards to calculate (Select Standards)",
"ข้อมูลพัดลมลมร้อน (FD Fan) — สำหรับ Tramp Air": "Hot-air fan data (FD Fan) — for Tramp Air",
"กรอกโดยตรง หรือเว้นว่างเพื่อคำนวณจากด้านล่าง": "Enter directly, or leave blank to calculate from below",
"ใช้คิด savingTHB (ต้องมีชั่วโมงเดินเครื่อง)": "Used for savingTHB (operating hours required)",
"ใช้ทางลัดประเมินด้วยค่าสัมประสิทธิ์ Siegert": "Uses the Siegert coefficient shortcut",
"สรุปผลการเปรียบเทียบ (Comparative Summary)": "Comparative Summary",
"ชื่องาน/สถานประกอบการ (ใส่หรือไม่ก็ได้)": "Job/facility name (optional)",
"จัดการข้อมูล Input (Save / Load JSON)": "Input data management (Save / Load JSON)",
"หม้อต้มน้ำมันร้อน (Hot Oil Heater) —": "Hot Oil Heater —",
"บริษัท ทริปเปิ้ล อี เทคโนโลยี จำกัด": "Triple E Technology Co., Ltd.",
"อัตราการไหลน้ำมัน ($\\dot m_{oil}$)": "Oil flow rate ($\\dot m_{oil}$)",
"ใช้สมการปริมาณสัมพันธ์ตรงตามตำรา": "Uses stoichiometric equations exactly per textbook",
"ประเภทอุปกรณ์ (Equipment Type)": "Equipment Type",
"ความร้อนส่งจ่าย ($Q_{useful}$)": "Heat delivered ($Q_{useful}$)",
"อุณหภูมิน้ำมันเข้า ($T_{in}$)": "Oil inlet temperature ($T_{in}$)",
"อุณหภูมิน้ำมันออก ($T_{out}$)": "Oil outlet temperature ($T_{out}$)",
"ปริมาตรลมจากพัดลม ($V_{fan}$)": "Fan air volume ($V_{fan}$)",
"ไออิ่มตัว (Saturated): h = h": "Saturated: h = h",
"ความร้อนจำเพาะน้ำมัน ($C_p$)": "Oil specific heat ($C_p$)",
"ความชื้นสัมพัทธ์อากาศ ($RH$)": "Relative humidity ($RH$)",
"ชั่วโมงเดินเครื่อง (ชม./ปี)": "Operating hours (hr/yr)",
"อุณหภูมิไอน้ำ ($T_{steam}$)": "Steam temperature ($T_{steam}$)",
"ไม่มีการระบายน้ำ (blowdown)": "No blowdown",
"หม้อไอน้ำ (Steam Boiler) —": "Steam Boiler —",
"สูญเสียทางผนัง ($L_{rad}$)": "Wall loss ($L_{rad}$)",
"(ใช้มวลธาตุ C, H, O, N, S)": "(uses element masses C, H, O, N, S)",
"คาร์บอนในเถ้า/กาก (ASME)": "Carbon in ash/residue (ASME)",
"📤 ส่งไป ECM Portfolio": "📤 Send to ECM Portfolio",
"ราคาเชื้อเพลิง (฿/ตัน)": "Fuel price (THB/ton)",
"O₂ เป้าหมายหลังจูน (%)": "Target O₂ after tuning (%)",
"อุณหภูมิไอเสีย ($T_g$)": "Flue gas temperature ($T_g$)",
"ปริมาณเชื้อเพลิง ($F$)": "Fuel quantity ($F$)",
"ชนิดไอน้ำ (Steam Type)": "Steam Type",
"Tramp Air (อากาศรั่ว)": "Tramp Air (air in-leakage)",
"-- เลือกเชื้อเพลิง --": "-- Select fuel --",
"อุณหภูมิอากาศ ($T_a$)": "Air temperature ($T_a$)",
"ไออิ่มตัว (Saturated)": "Saturated",
"เฉลี่ยของไอดงในช่วง T": "mean of superheated steam over T",
"บันทึกข้อมูล (.json)": "Save data (.json)",
"ดูตัวอย่างรุ่น Pro →": "See Pro version sample →",
"โหลดข้อมูล (.json)": "Load data (.json)",
"ไอดง (Superheated)": "Superheated",
"ความดันไอน้ำ ($P$)": "Steam pressure ($P$)",
"*หม้อต้มน้ำมันร้อน": "*Hot oil heater",
"พิมพ์ / บันทึก PDF": "Print / Save PDF",
"อ.หนึ่ง กลับทวี": "Aj. Nueng Klubtavee",
"- เลือกกลุ่ม -": "- Select group -",
"เป้าหมาย (°C)": "Target (°C)",
"คู่มือมาตรฐาน": "Standards manual",
"ปริมาณ $CO$": "$CO$ quantity",
"พัฒนาโดย": "Developed by",
"วัดจริง": "Measured",
"ตั้งค่า": "Setting",
"คำนวณ": "Calc",
"ใหม่": "New",
"เดิม": "Old",
"อื่น ๆ": "Other",
"ปิด": "Close",
"บนฐาน NCV เป็นหลัก ค่า": "mainly on an NCV basis; this",
"นี้ใช้เพื่อแปลงผลกลับสู่ฐาน GCV เท่านั้น": "value is used only to convert results back to a GCV basis",
"หมายเหตุ:": "Note:",
"ใช้คำนวณจริง:": "Used in calculation:",
"Weighted avg (เดิม):": "Weighted avg (old):",
"เพื่อคำนวณผ่าน C, H, O, N, S": "to calculate via C, H, O, N, S",
"เพื่อให้โปรแกรมทราบมวลธาตุ C, H, O, N, S ที่แท้จริง*": "so the program knows the actual C, H, O, N, S element masses*",
"ข้อมูลที่ดึงมาใช้อัตโนมัติ (Inherited from Fuel Mix & Flue Gas)": "Data inherited automatically (Inherited from Fuel Mix & Flue Gas)",
"เชื้อเพลิง =": "Fuel =",
"O₂ ในไอเสีย =": "Flue gas O₂ =",
"เชื้อเพลิงที่เลือกไม่มีข้อมูล C,H,O,S (เช่น เลือกจากฐาน Gas/Liquid/Solid สำเร็จรูป) — กรุณาเลือก Custom Fuel เพื่อให้การวิเคราะห์มวลอากาศแม่นยำ": "The selected fuel has no C,H,O,S data (e.g. picked from the ready-made Gas/Liquid/Solid library) — please select Custom Fuel for an accurate air-mass analysis",
"อากาศเชิงทฤษฎีต่อเชื้อเพลิง (Stoichiometric Ratio)": "Theoretical air per fuel (Stoichiometric Ratio)",
"ความต้องการอากาศรวม (Theoretical Total)": "Total air requirement (Theoretical Total)",
"มวลอากาศจ่ายจากพัดลม (Fan Air Mass)": "Air mass supplied by fan (Fan Air Mass)",
"มวลอากาศรวมจากไอเสียจริง (Total Actual Mass)": "Total air mass from actual flue gas (Total Actual Mass)",
"มวลอากาศรั่วไหล (Tramp Air)": "Air in-leakage mass (Tramp Air)",
"ตัวแปร (Parameter)": "Parameter",
"O₂ ในไอเสีย (%)": "Flue gas O₂ (%)",
"— คงที่ทุกกรณี ไม่นับเป็นผลของอากาศรั่ว": "— constant in all cases, not counted as in-leakage effect",
"รวมสูญเสียทางปล่อง (Total Stack Loss %)": "Total Stack Loss %",
"สูญเสียจากการตั้งพัดลม (เกินอุดมคติ)": "Loss from fan setting (above ideal)",
"สูญเสียเพิ่มจากอากาศรั่วไหล": "Extra loss from air in-leakage",
"*ติ๊กเลือก": "*Tick",
"ด้านบน เพื่อแสดงผลการวิเคราะห์": "above to show the analysis",
") — ASME เท่านั้น": ") — ASME only",
"(เทียบฐาน GCV)": "(GCV basis)",
"% จากคาร์บอนในเถ้า)": "% from carbon in ash)",
"ค่าที่ป้อนเป็นไปไม่ได้ทางฟิสิกส์ — ยังไม่คำนวณ/อย่านำไปรายงาน": "Inputs are physically impossible — not calculated / do not report",
"ข้อควรระวังของผลลัพธ์": "Result caveats",
"⛔ กรุณากรอกอุณหภูมิไอเสีย T_g และอุณหภูมิอากาศ T_a": "⛔ Please enter flue gas temperature T_g and air temperature T_a",
"ออกแบบ": "Design",
"⚠ กรอกอุณหภูมิไอน้ำ > T": "⚠ Enter steam temperature > T",
"°C) เพื่อคำนวณไอดง — ขณะนี้ใช้ค่าไออิ่มตัว": "°C) to calculate superheated steam — currently using saturated values",
"-- เลือก --": "-- Select --",
"รูปแบบไฟล์ไม่ถูกต้อง (ไม่ใช่ไฟล์ข้อมูลของเครื่องมือนี้)": "Invalid file format (not a data file of this tool)",
"รายงานผลการวิเคราะห์ประสิทธิภาพหม้อต้มน้ำมันร้อน (Hot Oil Heater Efficiency Analysis Report)": "Hot Oil Heater Efficiency Analysis Report",
"⛔ เชื้อเพลิงไม่มีข้อมูลธาตุ C (เลือกจากฐานข้อมูลสำเร็จรูป) — อากาศเชิงทฤษฎีคำนวณไม่ได้ ผลแท็บนี้ใช้ไม่ได้ (ไม่ส่งออกมาตรการ Tramp Air)": "⛔ The fuel has no element C data (picked from the ready-made library) — theoretical air cannot be calculated; results on this tab are invalid (Tramp Air measure not exported)",
"เชื้อเพลิงไม่มีข้อมูลธาตุ C (เลือกจากฐานข้อมูลสำเร็จรูป) — อากาศเชิงทฤษฎีคำนวณไม่ได้ ผลแท็บนี้ใช้ไม่ได้ (ไม่ส่งออกมาตรการ Tramp Air)": "The fuel has no element C data (picked from the ready-made library) — theoretical air cannot be calculated; results on this tab are invalid (Tramp Air measure not exported)",
"*อุณหภูมิอากาศใช้ค่า": "*Air temperature uses",
"ความชื้นสัมพัทธ์อากาศ (": "Relative humidity (",
"ความดันไอน้ำ (": "Steam pressure (",
"ความร้อนจำเพาะน้ำมัน (": "Oil specific heat (",
"ความร้อนส่งจ่าย (": "Heat delivered (",
"คำนวณจากด้านน้ำมันร้อน (ใช้เมื่อไม่กรอก": "Calculated from the hot oil side (used when",
"ดึงจากด้านบนอัตโนมัติ": "are taken from above automatically",
"ด้านบน)": "above is not entered)",
"ปริมาณออกซิเจน (": "Oxygen content (",
"ปริมาณเชื้อเพลิง (": "Fuel quantity (",
"ปริมาณไอน้ำ (": "Steam quantity (",
"ปริมาตรลมจากพัดลม (": "Fan air volume (",
"สูญเสียทางผนัง (": "Wall loss (",
"อัตราการไหลน้ำมัน (": "Oil flow rate (",
"อุณหภูมิน้ำป้อน (": "Feedwater temperature (",
"อุณหภูมิน้ำมันออก (": "Oil outlet temperature (",
"อุณหภูมิน้ำมันเข้า (": "Oil inlet temperature (",
"อุณหภูมิอากาศ (": "Air temperature (",
"อุณหภูมิไอน้ำ (": "Steam temperature (",
"อุณหภูมิไอเสีย (": "Flue gas temperature (",
"เทียบกับความร้อนจากเชื้อเพลิง": "with the fuel heat input"
},[
[/^(\s*)พิมพ์เมื่อ: (\d+) (มกราคม|กุมภาพันธ์|มีนาคม|เมษายน|พฤษภาคม|มิถุนายน|กรกฎาคม|สิงหาคม|กันยายน|ตุลาคม|พฤศจิกายน|ธันวาคม) (\d+)(?: เวลา)? ?(\d+:\d+)?(?: น\.)?(\s*)$/,function(m,a,d,mo,y,t,z){var M={'มกราคม':'January','กุมภาพันธ์':'February','มีนาคม':'March','เมษายน':'April','พฤษภาคม':'May','มิถุนายน':'June','กรกฎาคม':'July','สิงหาคม':'August','กันยายน':'September','ตุลาคม':'October','พฤศจิกายน':'November','ธันวาคม':'December'};return a+'Printed: '+d+' '+M[mo]+' BE '+y+(t?' '+t:'')+z;}],
[/^(\s*)พิมพ์เมื่อ: (.*?)(?: น\.)?(\s*)$/,"$1Printed: $2$3"],
[/^(\s*)✅ บันทึกไฟล์ (.*) เรียบร้อย(\s*)$/,"$1✅ Saved file $2$3"],
[/^(\s*)✅ บันทึกไฟล์(\s*)$/,"$1✅ Saved file$2"],
[/^(\s*)เรียบร้อย(\s*)$/,"$1done$2"],
[/^(\s*)✅ โหลดข้อมูลจาก(\s*)$/,"$1✅ Loaded data from$2"],
[/^(\s*)สำเร็จ \(บันทึกเมื่อ (.*?)\) — กด "Calculate Analysis" เพื่อคำนวณ(\s*)$/,"$1successfully (saved $2) — click \"Calculate Analysis\" to calculate$3"],
[/^(\s*)❌ โหลดไฟล์ไม่สำเร็จ: /,"$1❌ Failed to load file: "],
[/^(\s*):\s+คลังเชื้อเพลิงใหม่\s+(-?\d[\d,]*\.?\d*)\s+รายการ\s+มีผลวิเคราะห์ธาตุครบ\s+\(ใช้\s+ASME\/JIS\s+กับเชื้อเพลิงจากคลังได้\)\s+·\s+แก้ค่าความร้อนที่ผิดเดิม\s+\(มีเทน\s+(-?\d[\d,]*\.?\d*)→(-?\d[\d,]*\.?\d*),\s+โพรเพน,\s+บิวเทน,\s+Bituminous\s+(-?\d[\d,]*\.?\d*)%M,\s+น้ำมันเตา\)\s+·\s+ชีวมวลใช้ผลแล็ป\s+·\s+ASME\s+ใช้\s+enthalpy\s+มาตรฐาน\s+\+\s+ความชื้นอากาศจริง\s+\+\s+คาร์บอนในเถ้า\s+·\s+Tramp\s+air\s+ใช้สมการไซโครเมตริก\s+ASHRAE\s+—\s+โครงการเก่าที่คำนวณด้วยรุ่นเดิมอาจได้ตัวเลขต่างไป\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)\s+จุด(\s*)$/,"$1: new fuel library of $2 items with full elemental analysis (ASME/JIS usable with library fuels) · corrected earlier heating values (methane $3→$4, propane, butane, Bituminous $5%M, fuel oil) · biomass uses lab results · ASME uses standard enthalpy + actual air humidity + carbon in ash · Tramp air uses the ASHRAE psychrometric equations — old projects calculated with the previous version may differ by $6–$7 points$8"],
[/^(\s*)\[แก้ไข\s+(-?\d[\d,]*\.?\d*)\s+ต\.ค\.\s+(-?\d[\d,]*\.?\d*)\s+MAJOR\s+v(-?\d[\d,]*\.?\d*)\]\s+%\s+คาร์บอนที่ไม่เผาไหม้ในเถ้าหนัก\/เถ้าลอย\s+จากผลแล็ป\s+LOI\s+—\s+ถ่านหินตะกรับ\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)\s+%,\s+ชีวมวล\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)\s+%\s+·\s+ใช้กับ\s+ASME\s+\(ต้องมีเถ้าในเชื้อเพลิง\)\s+ค่าความร้อนคาร์บอน\s+(-?\d[\d,]*\.?\d*)\s+kJ\/kg\s+ตาม\s+ASME\s+PTC\s+(-?\d[\d,]*\.?\d*)\s+·\s+ความชื้นอากาศของ\s+ASME\s+ใช้\s+RH\s+จากช่อง\s+Tramp\s+air(\s*)$/,"$1[Revised $2 Oct $3 MAJOR v$4] % unburned carbon in bottom/fly ash from lab LOI — grate coal $5–$6 %, biomass $7–$8 % · used by ASME (fuel must contain ash), carbon heating value $9 kJ/kg per ASME PTC $10 · ASME air humidity uses RH from the Tramp air field$11"],
[/^(\s*)⛔\s+ลมจากพัดลม\s+\((-?\d[\d,]*\.?\d*)\s+kg\/h\)\s+≥\s+ลมรวมจาก\s+O₂\s+ไอเสีย\s+\((-?\d[\d,]*\.?\d*)\s+kg\/h\)\s+—\s+ไม่พบอากาศรั่ว\s+หรือค่าลมพัดลม\/อัตราเชื้อเพลิงคลาดเคลื่อน\s+\(Infiltration\s+Penalty\s+=\s+(-?\d[\d,]*\.?\d*),\s+O₂\s+พัดลมล้วน\s+(-?\d[\d,]*\.?\d*)\s+%\s+>\s+O₂\s+วัดจริง\s+เป็นไปไม่ได้\)(\s*)$/,"$1⛔ Fan air ($2 kg/h) ≥ total air from flue-gas O₂ ($3 kg/h) — no in-leakage found, or fan air/fuel rate is inaccurate (Infiltration Penalty = $4, fan-only O₂ $5 % > measured O₂, impossible)$6"],
[/^(\s*)ลมจากพัดลม\s+\((-?\d[\d,]*\.?\d*)\s+kg\/h\)\s+≥\s+ลมรวมจาก\s+O₂\s+ไอเสีย\s+\((-?\d[\d,]*\.?\d*)\s+kg\/h\)\s+—\s+ไม่พบอากาศรั่ว\s+หรือค่าลมพัดลม\/อัตราเชื้อเพลิงคลาดเคลื่อน\s+\(Infiltration\s+Penalty\s+=\s+(-?\d[\d,]*\.?\d*),\s+O₂\s+พัดลมล้วน\s+(-?\d[\d,]*\.?\d*)\s+%\s+>\s+O₂\s+วัดจริง\s+เป็นไปไม่ได้\)(\s*)$/,"$1Fan air ($2 kg/h) ≥ total air from flue-gas O₂ ($3 kg/h) — no in-leakage found, or fan air/fuel rate is inaccurate (Infiltration Penalty = $4, fan-only O₂ $5 % > measured O₂, impossible)$6"],
[/^(\s*)\*เลือกประเภทเพื่อสลับหน่วยกำลัง\/ช่องกรอกด้านการผลิต\s+และวิธีคำนวณ\s+Direct\s+\(Input–Output\)\s+\|\s+หม้อต้มน้ำมันร้อนอ้างอิงประสิทธิภาพการเผาไหม้\s+\(Effg,\s+Siegert\/BS\s+(-?\d[\d,]*\.?\d*)(-?\d[\d,]*\.?\d*)\)\s+เป็นหลัก(\s*)$/,"$1*Select the type to switch the output units/production inputs and the Direct (Input–Output) method | Hot oil heaters are referenced mainly to combustion efficiency (Effg, Siegert/BS $2$3)$4"],
[/^(\s*)ฟีเจอร์คำนวณย้อนหาอัตราป้อนเชื้อเพลิง\s+F\*\s+เทียบสามมาตรฐาน\s+\(ASME\s+PTC\s+(-?\d[\d,]*\.?\d*)\s+·\s+BS\s+(-?\d[\d,]*\.?\d*)(-?\d[\d,]*\.?\d*)\s+·\s+JIS\s+B\s+(-?\d[\d,]*\.?\d*)\)\s+พร้อมเปรียบเทียบกับค่าตรวจวัดจริงและปุ่มนำค่าไปคำนวณต่อ\s+—\s+เปิดให้ใช้ในรุ่น(\s*)$/,"$1Back-calculation of the fuel feed rate F* compared across three standards (ASME PTC $2 · BS $3$4 · JIS B $5), with comparison to measured values and a button to carry the value forward — available in the$6"],
[/^(\s*)Step\s+(-?\d[\d,]*\.?\d*):\s+Specific\s+Heat\s+of\s+Dry\s+Gas\s+\(\\\\\(C_\{p,dg\}\\\\\)\)\s+—\s+\[MAJOR\s+v(-?\d[\d,]*\.?\d*)\]\s+ผลคำนวณใช้\s+enthalpy\s+NIST\s+Shomate\s+\(ตัวเลข\s+cp\s+เชิงเส้นด้านล่างแสดงเพื่อเปรียบเทียบ\)(\s*)$/,"$1Step $2: Specific Heat of Dry Gas (\\\\(C_{p,dg}\\\\)) — [MAJOR v$3] results use NIST Shomate enthalpy (linear cp values below shown for comparison)$4"],
[/^(\s*)Step\s+(-?\d[\d,]*\.?\d*):\s+Specific\s+Heat\s+of\s+Dry\s+Gas\s+\(\\\(C_\{p,dg\}\\\)\)\s+—\s+\[MAJOR\s+v(-?\d[\d,]*\.?\d*)\]\s+ผลคำนวณใช้\s+enthalpy\s+NIST\s+Shomate\s+\(ตัวเลข\s+cp\s+เชิงเส้นด้านล่างแสดงเพื่อเปรียบเทียบ\)(\s*)$/,"$1Step $2: Specific Heat of Dry Gas (\\(C_{p,dg}\\)) — [MAJOR v$3] results use NIST Shomate enthalpy (linear cp values below shown for comparison)$4"],
[/^(\s*)⛔\s+O₂\s+ในไอเสีย\s+=\s+\(ว่าง\)\s+—\s+ต้องอยู่ระหว่าง\s+(-?\d[\d,]*\.?\d*)\s+ถึง\s+<\s+(-?\d[\d,]*\.?\d*)\s+%\s+\(dry\s+basis\)\s+—\s+O₂\s+ว่าง\/≥\s+(-?\d[\d,]*\.?\d*)\s+%\s+ทำให้\s+Loss\s+(-?\d[\d,]*\.?\d*)\s+=\s+(-?\d[\d,]*\.?\d*)\s+และ\s+η\s+สูงเกินจริง\s+\(เช่น\s+(-?\d[\d,]*\.?\d*)\s+%\)\s+หรือ\s+JIS\s+>\s+(-?\d[\d,]*\.?\d*)\s+%(\s*)$/,"$1⛔ Flue gas O₂ = (blank) — must be between $2 and < $3 % (dry basis) — blank O₂/≥ $4 % makes Loss $5 = $6 and η unrealistically high (e.g. $7 %) or JIS > $8 %$9"],
[/^(\s*)\*บันทึกค่าที่กรอกทั้งหมดเป็นไฟล์\s+JSON\s+\(เชื้อเพลิงผสม,\s+Custom\s+Fuel\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)\s+ข้อมูลตรวจวัด,\s+ไอน้ำ\/น้ำมันร้อน,\s+FD\s+Fan\)\s+เพื่อโหลดกลับมาใช้งานภายหลัง(\s*)$/,"$1*Saves all inputs as a JSON file (fuel mix, Custom Fuel $2–$3 measurements, steam/hot oil, FD Fan) to reload later$4"],
[/^(\s*)⛔\s+O₂\s+ในไอเสีย\s+=\s+(-?\d[\d,]*\.?\d*)\s+%\s+—\s+ต้องอยู่ระหว่าง\s+(-?\d[\d,]*\.?\d*)\s+ถึง\s+<\s+(-?\d[\d,]*\.?\d*)\s+%\s+\(dry\s+basis\)\s+—\s+O₂\s+ว่าง\/≥\s+(-?\d[\d,]*\.?\d*)\s+%\s+ทำให้\s+Loss\s+(-?\d[\d,]*\.?\d*)\s+=\s+(-?\d[\d,]*\.?\d*)\s+และ\s+η\s+สูงเกินจริง\s+\(เช่น\s+(-?\d[\d,]*\.?\d*)\s+%\)\s+หรือ\s+JIS\s+>\s+(-?\d[\d,]*\.?\d*)\s+%(\s*)$/,"$1⛔ Flue gas O₂ = $2 % — must be between $3 and < $4 % (dry basis) — blank O₂/≥ $5 % makes Loss $6 = $7 and η unrealistically high (e.g. $8 %) or JIS > $9 %$10"],
[/^(\s*)อุณหภูมิไอเสียที่ปล่อง\s+\(°C\)\s+หลังอุปกรณ์แลกเปลี่ยนความร้อนตัวสุดท้าย\s+—\s+หัววัดเครื่องวิเคราะห์ก๊าซ;\s+ถ่านหิน\/ชีวมวล\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)\s+°C,\s+NG\/น้ำมัน\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)\s+°C(\s*)$/,"$1Stack flue gas temperature (°C) after the last heat exchanger — gas analyzer probe; coal/biomass $2–$3 °C, NG/oil $4–$5 °C$6"],
[/^(\s*)—\s+ประสิทธิภาพอ้างอิงการเผาไหม้\s+\(Effg,\s+Siegert\/BS\s+(-?\d[\d,]*\.?\d*)(-?\d[\d,]*\.?\d*)\)\s+เป็นหลัก\s+·\s+วิธี\s+Direct\s+ใช้\s+\$Q_\{useful\}\$\s+เทียบกับความร้อนจากเชื้อเพลิง(\s*)$/,"$1— referenced mainly to combustion efficiency (Effg, Siegert/BS $2$3) · the Direct method compares $$Q_{useful}$$ with the fuel heat input$4"],
[/^(\s*)สูญเสียทางผนัง\/แผ่รังสี\s+\(%\s+ของ\s+input\)\s+—\s+ตั้งจาก\s+ABMA\s+curve:\s+>\s+(-?\d[\d,]*\.?\d*)\s+t\/h\s+≈\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)\s+%,\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)\s+t\/h\s+≈\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)\s+%,\s+หรือจากผล\s+FLIR(\s*)$/,"$1Wall/radiation loss (% of input) — set from the ABMA curve: > $2 t/h ≈ $3–$4 %, $5–$6 t/h ≈ $7–$8 %, or from FLIR results$9"],
[/^(\s*)\*อุณหภูมิอากาศใช้ค่า\s+\$T_a\$\s+ด้านบน\s+\|\s+ค่า\s+C,H,O,S,\s+อัตราเชื้อเพลิง,\s+\$T_g\$,\s+\$O_(-?\d[\d,]*\.?\d*)\$,\s+\$CO\$\s+ดึงจากด้านบนอัตโนมัติ(\s*)$/,"$1*Air temperature uses $$T_a$$ above | C,H,O,S, fuel rate, $$T_g$$, $$O_$2$$, $$CO$$ are taken from above automatically$3"],
[/^(\s*)ความชื้นในอากาศเป็นไอน้ำอยู่แล้วเมื่อเข้าหม้อไอน้ำ\s+จึงคิดเฉพาะความร้อนสัมผัส\s+\(ASME\s+PTC\s+(-?\d[\d,]*\.?\d*)\)\s+—\s+แก้ไข\s+(-?\d[\d,]*\.?\d*)\s+ต\.ค\.\s+(-?\d[\d,]*\.?\d*)(\s*)$/,"$1Air moisture is already vapor when entering the boiler, so only sensible heat is counted (ASME PTC $2) — revised $3 Oct $4$5"],
[/^(\s*)อุณหภูมิอากาศเข้าเผาไหม้\s+\(°C\)\s+—\s+วัดที่ทางดูดพัดลม\s+FD\s+\/\s+ห้องหม้อไอน้ำ\s+ทั่วไป\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)\s+°C\s+\(เทอร์โมมิเตอร์\)(\s*)$/,"$1Combustion air inlet temperature (°C) — measured at the FD fan suction / boiler room, typically $2–$3 °C (thermometer)$4"],
[/^(\s*)O₂\s+ในไอเสีย\s+\(%\s+แห้ง\)\s+จากเครื่องวิเคราะห์ก๊าซ\s+ที่จุดเดียวกับ\s+T_g\s+—\s+เชื้อเพลิงแข็ง\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)\s+%,\s+น้ำมัน\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)\s+%,\s+NG\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)\s+%(\s*)$/,"$1Flue gas O₂ (% dry) from the gas analyzer at the same point as T_g — solid fuel $2–$3 %, oil $4–$5 %, NG $6–$7 %$8"],
[/^(\s*)กรอก\s+Ultimate\s+Analysis\s+เอง\s+คำนวณ\s+HHV\/LHV\s+อัตโนมัติ\s+แปลงฐานความชื้น\s+\(สูตร\s+องค์ประกอบใหม่\s+=\s+เดิม\s+×\s+\((-?\d[\d,]*\.?\d*)−H₂O(\s*)$/,"$1Enter the Ultimate Analysis yourself; HHV/LHV calculated automatically with moisture-basis conversion (formula: new composition = old × ($2−H₂O$3"],
[/^(\s*)⚠\s+η\s+ASME\s+PTC\s+(-?\d[\d,]*\.?\d*)\s+\(GCV\)\s+=\s+(-?\d[\d,]*\.?\d*)\s+%\s+—\s+เป็นไปไม่ได้ทางฟิสิกส์\s+\(ตรวจอัตราไอน้ำ\/เชื้อเพลิง,\s+ค่าความร้อน,\s+O₂,\s+หน่วย\)(\s*)$/,"$1⚠ η ASME PTC $2 (GCV) = $3 % — physically impossible (check steam/fuel rate, heating value, O₂, units)$4"],
[/^(\s*)⚠\s+η\s+BS\s+(-?\d[\d,]*\.?\d*)\-(-?\d[\d,]*\.?\d*)\s+\(GCV\)\s+=\s+(-?\d[\d,]*\.?\d*)\s+%\s+—\s+เป็นไปไม่ได้ทางฟิสิกส์\s+\(ตรวจอัตราไอน้ำ\/เชื้อเพลิง,\s+ค่าความร้อน,\s+O₂,\s+หน่วย\)(\s*)$/,"$1⚠ η BS $2-$3 (GCV) = $4 % — physically impossible (check steam/fuel rate, heating value, O₂, units)$5"],
[/^(\s*)⚠\s+η\s+BS\s+(-?\d[\d,]*\.?\d*)\-(-?\d[\d,]*\.?\d*)\s+\(NCV\)\s+=\s+(-?\d[\d,]*\.?\d*)\s+%\s+—\s+เป็นไปไม่ได้ทางฟิสิกส์\s+\(ตรวจอัตราไอน้ำ\/เชื้อเพลิง,\s+ค่าความร้อน,\s+O₂,\s+หน่วย\)(\s*)$/,"$1⚠ η BS $2-$3 (NCV) = $4 % — physically impossible (check steam/fuel rate, heating value, O₂, units)$5"],
[/^(\s*)⚠\s+η\s+Direct\s+\(HHV\)\s+=\s+(-?\d[\d,]*\.?\d*)\s+%\s+—\s+เป็นไปไม่ได้ทางฟิสิกส์\s+\(ตรวจอัตราไอน้ำ\/เชื้อเพลิง,\s+ค่าความร้อน,\s+O₂,\s+หน่วย\)(\s*)$/,"$1⚠ η Direct (HHV) = $2 % — physically impossible (check steam/fuel rate, heating value, O₂, units)$3"],
[/^(\s*)⚠\s+η\s+Direct\s+\(LHV\)\s+=\s+(-?\d[\d,]*\.?\d*)\s+%\s+—\s+เป็นไปไม่ได้ทางฟิสิกส์\s+\(ตรวจอัตราไอน้ำ\/เชื้อเพลิง,\s+ค่าความร้อน,\s+O₂,\s+หน่วย\)(\s*)$/,"$1⚠ η Direct (LHV) = $2 % — physically impossible (check steam/fuel rate, heating value, O₂, units)$3"],
[/^(\s*)อัตราไหลน้ำมันร้อน\s+\(kg\/h\)\s+—\s+flow\s+meter\s+หรือ\s+pump\s+curve\s+×\s+ความหนาแน่น\s+\(\~(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)\s+kg\/L\s+ที่อุณหภูมิใช้งาน\)(\s*)$/,"$1Hot oil flow (kg/h) — flow meter or pump curve × density (~$2–$3 kg/L at operating temperature)$4"],
[/^(\s*)ความดันไอน้ำที่\s+drum\/ท่อออก\s+\(bar\s+g\s+อ่านจากเกจ\)\s+—\s+โปรแกรมบวก\s+(-?\d[\d,]*\.?\d*)\s+เป็น\s+bar\s+a\s+ให้เอง;\s+ทั่วไป\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)\s+bar\s+g(\s*)$/,"$1Steam pressure at the drum/outlet (bar g from the gauge) — the program adds $2 to get bar a; typically $3–$4 bar g$5"],
[/^(\s*)\)\s+—\s+\[MAJOR\s+v(-?\d[\d,]*\.?\d*)\]\s+ผลคำนวณใช้\s+enthalpy\s+NIST\s+Shomate\s+\(ตัวเลข\s+cp\s+เชิงเส้นด้านล่างแสดงเพื่อเปรียบเทียบ\)(\s*)$/,"$1) — [MAJOR v$2] results use NIST Shomate enthalpy (linear cp values below shown for comparison)$3"],
[/^(\s*)⚠\s+η\s+JIS\s+\(GCV\)\s+=\s+(-?\d[\d,]*\.?\d*)\s+%\s+—\s+เป็นไปไม่ได้ทางฟิสิกส์\s+\(ตรวจอัตราไอน้ำ\/เชื้อเพลิง,\s+ค่าความร้อน,\s+O₂,\s+หน่วย\)(\s*)$/,"$1⚠ η JIS (GCV) = $2 % — physically impossible (check steam/fuel rate, heating value, O₂, units)$3"],
[/^(\s*)⚠\s+η\s+JIS\s+\(NCV\)\s+=\s+(-?\d[\d,]*\.?\d*)\s+%\s+—\s+เป็นไปไม่ได้ทางฟิสิกส์\s+\(ตรวจอัตราไอน้ำ\/เชื้อเพลิง,\s+ค่าความร้อน,\s+O₂,\s+หน่วย\)(\s*)$/,"$1⚠ η JIS (NCV) = $2 % — physically impossible (check steam/fuel rate, heating value, O₂, units)$3"],
[/^(\s*)CO\s+ในไอเสีย\s+\(ppm\)\s+จาก\s+analyzer\s+—\s+เผาไหม้ดี\s+<\s+(-?\d[\d,]*\.?\d*)\s+ppm;\s+>\s+(-?\d[\d,]*\.?\d*)\s+ppm\s+บ่งชี้เผาไหม้ไม่สมบูรณ์\/อากาศไม่พอ(\s*)$/,"$1Flue gas CO (ppm) from the analyzer — good combustion < $2 ppm; > $3 ppm indicates incomplete combustion/insufficient air$4"],
[/^(\s*)JIS\s+B\s+(-?\d[\d,]*\.?\d*)\s+คำนวณ\s+\\\(\\eta\\\)\s+บนฐาน\s+NCV\s+เป็นหลัก\s+ค่า\s+\\\(L_(-?\d[\d,]*\.?\d*)\\\)\s+นี้ใช้เพื่อแปลงผลกลับสู่ฐาน\s+GCV\s+เท่านั้น(\s*)$/,"$1JIS B $2 calculates \\(\\eta\\) mainly on an NCV basis; this \\(L_$3\\) value is used only to convert results back to a GCV basis$4"],
[/^(\s*)ความร้อนจำเพาะน้ำมันร้อน\s+\(kCal\/kg·°C\)\s+จาก\s+datasheet\s+ผู้ผลิต\s+—\s+ทั่วไป\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)\s+\(เพิ่มตามอุณหภูมิ\)(\s*)$/,"$1Hot oil specific heat (kCal/kg·°C) from the manufacturer datasheet — typically $2–$3 (rises with temperature)$4"],
[/^(\s*)⚠\s+η\s+Direct\s+\((-?\d[\d,]*\.?\d*)\s+%\)\s+ต่างจาก\s+Indirect\s+BS\s+(-?\d[\d,]*\.?\d*)\s+\((-?\d[\d,]*\.?\d*)\s+%\)\s+เกิน\s+(-?\d[\d,]*\.?\d*)\s+จุด\s+—\s+ตรวจมิเตอร์ไอน้ำ\/อัตราเชื้อเพลิง(\s*)$/,"$1⚠ η Direct ($2 %) differs from Indirect BS $3 ($4 %) by more than $5 points — check steam meter/fuel rate$6"],
[/^(\s*)⚠\s+η\s+Direct\s+\((-?\d[\d,]*\.?\d*)\s+%\)\s+ต่างจาก\s+Indirect\s+BS\s+845\s+\((-?\d[\d,]*\.?\d*)\s+%\)\s+5–10\s+จุด\s+—\s+เฝ้าระวัง:\s+ทวนอัตราเชื้อเพลิง\s+มิเตอร์ไอน้ำ\s+และค่าความร้อน(\s*)$/,"$1⚠ η Direct ($2 %) differs from Indirect BS 845 ($3 %) by 5–10 points — watch: re-check fuel rate, steam meter and heating value$4"],
[/^(\s*)⚠\s+อุณหภูมิน้ำมันขาออก\s+\((-?\d[\d,]*\.?\d*)\s+°C\)\s+ต้องสูงกว่าขาเข้า\s+\((-?\d[\d,]*\.?\d*)\s+°C\)\s+—\s+ตรวจว่ากรอกสลับช่อง\s+·\s+ยังคิดวิธีตรงไม่ได้(\s*)$/,"$1⚠ Outlet oil temperature ($2 °C) must be higher than inlet ($3 °C) — check for swapped fields · direct method not computed$4"],
[/^⚠ ขาออก ≤ ขาเข้า$/,"⚠ outlet ≤ inlet"],
[/^(\s*)อุณหภูมิน้ำป้อนเข้าหม้อไอน้ำ\s+\(°C\)\s+หลัง\s+deaerator\/economizer\s+—\s+วัดที่ท่อป้อน\s+ทั่วไป\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)\s+°C(\s*)$/,"$1Boiler feedwater temperature (°C) after deaerator/economizer — measured at the feed line, typically $2–$3 °C$4"],
[/^(\s*)\*การแสดงผลสมการ\s+ASME\s+PTC\s+(-?\d[\d,]*\.?\d*)\-(-?\d[\d,]*\.?\d*)\s+\(Mass\s+\&\s+Enthalpy\s+Balance\)\s+จะทำงานสมบูรณ์ต่อเมื่อท่านเลือกใช้(\s*)$/,"$1*The ASME PTC $2-$3 equation display (Mass & Enthalpy Balance) works fully only when you select$4"],
[/^(\s*)อัปเดตใหม่!\s+ใช้วิธี\s+Energy\s+Balance\s+สมบูรณ์\s+\(Mass\s+Flow\s+\&\s+Enthalpy\)\s+ตามมาตรฐานปี\s+(-?\d[\d,]*\.?\d*)(\s*)$/,"$1New update! Uses the full Energy Balance method (Mass Flow & Enthalpy) per the $2 standard$3"],
[/^(\s*)—\s+ประสิทธิภาพอ้างอิงการเผาไหม้\s+\(Effg,\s+Siegert\/BS\s+(-?\d[\d,]*\.?\d*)(-?\d[\d,]*\.?\d*)\)\s+เป็นหลัก\s+·\s+วิธี\s+Direct\s+ใช้(\s*)$/,"$1— referenced mainly to combustion efficiency (Effg, Siegert/BS $2$3) · the Direct method compares$4"],
[/^(\s*)\)\)\s+และผสมเชื้อเพลิงจากฐาน\s+Phyllis\s+(-?\d[\d,]*\.?\d*)\s+รายการ\s+สูงสุด\s+(-?\d[\d,]*\.?\d*)\s+ชนิด\s+—\s+เปิดใช้ในรุ่น\s+Pro(\s*)$/,"$1)) and fuel blending from the Phyllis database of $2 items, up to $3 types — available in the Pro version$4"],
[/^(\s*)อุณหภูมิน้ำมันกลับเข้าเครื่อง\s+\(°C\)\s+จาก\s+DCS\/เทอร์โมมิเตอร์ท่อ\s+—\s+ทั่วไป\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)\s+°C(\s*)$/,"$1Oil return temperature to the heater (°C) from DCS/pipe thermometer — typically $2–$3 °C$4"],
[/^(\s*)เอนทัลปีไอน้ำ\s+\(kJ\/kg\)\s+โปรแกรมเติมจาก\s+IAPWS\-IF(-?\d[\d,]*\.?\d*)\s+—\s+แก้ได้ถ้ามีค่าจากตารางอื่น(\s*)$/,"$1Steam enthalpy (kJ/kg) filled from IAPWS-IF$2 — editable if you have values from other tables$3"],
[/^(\s*)เอนทัลปีน้ำป้อน\s+\(kJ\/kg\)\s+ที่\s+\(P,\s+t₁\)\s+จาก\s+IAPWS\-IF(-?\d[\d,]*\.?\d*)\s+region\s+(-?\d[\d,]*\.?\d*)\s+—\s+คำนวณอัตโนมัติ(\s*)$/,"$1Feedwater enthalpy (kJ/kg) at (P, t₁) from IAPWS-IF$2 region $3 — calculated automatically$4"],
[/^(\s*)ที่โปรแกรมคำนวณย้อนจาก\s+h\(P,T\)\s+IAPWS\-IF(-?\d[\d,]*\.?\d*)\s+\(ทั่วไป\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)\s+kJ\/kg·K\)\s+—\s+ไม่ต้องกรอก(\s*)$/,"$1back-calculated by the program from h(P,T) IAPWS-IF$2 (typically $3–$4 kJ/kg·K) — no entry needed$5"],
[/^(\s*)\*เลือกได้มากกว่า\s+(-?\d[\d,]*\.?\d*)\s+เพื่อเปรียบเทียบผลลัพธ์\s+\(Multiple\s+selection\s+allowed\)\s+\|(\s*)$/,"$1*Select more than $2 to compare results (Multiple selection allowed) |$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+เปรียบเทียบการสูญเสียความร้อน\s+(-?\d[\d,]*\.?\d*)\s+กรณี\s+\(Heat\s+Loss\s+Comparison\s+—\s+BS\s+(-?\d[\d,]*\.?\d*)\-(-?\d[\d,]*\.?\d*)\)(\s*)$/,"$1$2 Heat loss comparison, $3 cases (BS $4-$5)$6"],
[/^(\s*)อุณหภูมิน้ำมันออกจากเครื่อง\s+\(°C\)\s+—\s+ทั่วไป\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)\s+°C;\s+ΔT\s+ใช้งาน\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)\s+°C(\s*)$/,"$1Oil outlet temperature from the heater (°C) — typically $2–$3 °C; operating ΔT $4–$5 °C$6"],
[/^(\s*)ℹ\s+คุณสมบัติไอน้ำ\/น้ำป้อนจาก\s+IAPWS\-IF(-?\d[\d,]*\.?\d*)\s+\(TE_STEAM\s+region\s+(-?\d[\d,]*\.?\d*)\/(-?\d[\d,]*\.?\d*)\/(-?\d[\d,]*\.?\d*)\)\s+—\s+h(\s*)$/,"$1ℹ Steam/feedwater properties from IAPWS-IF$2 (TE_STEAM region $3/$4/$5) — h$6"],
[/^(\s*)ความชื้นสัมพัทธ์อากาศ\s+\(%\)\s+จาก\s+hygrometer\s+—\s+ประเทศไทย\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)\s+%(\s*)$/,"$1Relative humidity of air (%) from a hygrometer — Thailand $2–$3 %$4"],
[/^(\s*)หมายเหตุ:\s+ASME\s+และ\s+JIS\s+จะทำงานสมบูรณ์\s+(-?\d[\d,]*\.?\d*)%\s+เมื่อท่านกรอกข้อมูลแบบ(\s*)$/,"$1Note: ASME and JIS work $2% fully when you enter data as$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Black\s+Liquor\s+\(kraft,\s+(-?\d[\d,]*\.?\d*)%\s+solids\)\s+\(น้ำดำ\s+\(ลิกนิน\)\s+ของแข็ง\s+(-?\d[\d,]*\.?\d*)\s+%\)(\s*)$/,"$1$2 Black Liquor (kraft, $3% solids) (solids $4 %)$5"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+RDF(-?\d[\d,]*\.?\d*)\s+MSW\s+\(bio\-dried\/MBT,\s+M(-?\d[\d,]*\.?\d*)\)\s+\(RDF(-?\d[\d,]*\.?\d*)\s+ขยะชุมชน\s+\(หมักแห้ง\)\)(\s*)$/,"$1$2 RDF$3 MSW (bio-dried/MBT, M$4) (RDF$5 MSW)$6"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Pyrolysis\s+\(CKB,PFO,EBO\)\s+\(น้ำมันไพโรไลซิส\s+\(ยาง\/พลาสติก\)\)(\s*)$/,"$1$2 Pyrolysis (CKB,PFO,EBO) (pyrolysis oil)$3"],
[/^(\s*)⛔\s+T_g\s+\((-?\d[\d,]*\.?\d*)\s+°C\)\s+≤\s+T_a\s+\((-?\d[\d,]*\.?\d*)\s+°C\)\s+—\s+ค่าสูญเสียติดลบ\s+เป็นไปไม่ได้(\s*)$/,"$1⛔ T_g ($2 °C) ≤ T_a ($3 °C) — negative loss, impossible$4"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+RDF(-?\d[\d,]*\.?\d*)\s+MSW\s+\(Thai\s+ave\.,\s+M(-?\d[\d,]*\.?\d*)\)\s+\(RDF(-?\d[\d,]*\.?\d*)\s+ขยะชุมชน\s+\(เฉลี่ยไทย\)\)(\s*)$/,"$1$2 RDF$3 MSW (Thai ave., M$4) (RDF$5 MSW)$6"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Bituminous\s+Coal\s+\((-?\d[\d,]*\.?\d*)%M\)\s+\(ถ่านหินบิทูมินัส\s+\(ชื้น\s+(-?\d[\d,]*\.?\d*)\s+%\)\)(\s*)$/,"$1$2 Bituminous Coal ($3%M) (moisture $4 %)$5"],
[/^(\s*)\$C_p\$\s+ไอดงเฉลี่ย\s+\(คำนวณย้อนจาก\s+IF(-?\d[\d,]*\.?\d*)\s+—\s+แสดงผลเท่านั้น\)(\s*)$/,"$1$$C_p$$ of superheated steam, mean (back-calculated from IF$2 — display only)$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Natural\s+Gas\s+\(EAST\)\s+\(ก๊าซธรรมชาติ\s+\(ฝั่งตะวันออก\)\)(\s*)$/,"$1$2 Natural Gas (EAST)$3"],
[/^(\s*)\*การแสดงผลสมการตรงตาม\s+JIS\s+B\s+(-?\d[\d,]*\.?\d*)\s+จะทำงานเมื่อเลือกใช้(\s*)$/,"$1*The JIS B $2 equation display works when you select$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Natural\s+Gas\s+\(WEST\)\s+\(ก๊าซธรรมชาติ\s+\(ฝั่งตะวันตก\)\)(\s*)$/,"$1$2 Natural Gas (WEST)$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\.\s+การวิเคราะห์มวลอากาศ\s+\(Air\s+Mass\s+Flow\s+Analysis\)(\s*)$/,"$1$2. Air Mass Flow Analysis$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+การวิเคราะห์มวลอากาศ\s+\(Air\s+Mass\s+Flow\s+Analysis\)(\s*)$/,"$1$2 Air Mass Flow Analysis$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Heavy\s+FO\s+\(FO\-C,\s+S\s+(-?\d[\d,]*\.?\d*)%\)\s+\(น้ำมันเตา\s+\(ชนิดหนัก\)\)(\s*)$/,"$1$2 Heavy FO (FO-C, S $3%)$4"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Used\s+Synthetic\s+Oil\s+\(น้ำมันสังเคราะห์ใช้แล้ว\)(\s*)$/,"$1$2 Used Synthetic Oil$3"],
[/^(\s*)ไอดง\s+\(Superheated\):\s+h\s+=\s+h\(P,T\)\s+ตาม\s+IAPWS\-IF(-?\d[\d,]*\.?\d*)\s+=(\s*)$/,"$1Superheated: h = h(P,T) per IAPWS-IF$2 =$3"],
[/^(\s*)ไอดงเฉลี่ย\s+\(คำนวณย้อนจาก\s+IF(-?\d[\d,]*\.?\d*)\s+—\s+แสดงผลเท่านั้น\)(\s*)$/,"$1of superheated steam, mean (back-calculated from IF$2 — display only)$3"],
[/^(\s*)⚠\s+ไม่ได้กรอก\s+CO\s+—\s+คิด\s+CO\s+=\s+(-?\d[\d,]*\.?\d*)\s+ppm\s+\(Loss\s+(-?\d[\d,]*\.?\d*)\s+=\s+(-?\d[\d,]*\.?\d*)\)(\s*)$/,"$1⚠ CO not entered — CO = $2 ppm assumed (Loss $3 = $4)$5"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+RDF(-?\d[\d,]*\.?\d*)\s+MSW\s+\(wet,\s+M(-?\d[\d,]*\.?\d*)\)\s+\(RDF(-?\d[\d,]*\.?\d*)\s+ขยะชุมชน\s+\(ชื้น\)\)(\s*)$/,"$1$2 RDF$3 MSW (wet, M$4) (RDF$5 MSW)$6"],
[/^(\s*)v(-?\d[\d,]*\.?\d*)\s+\((-?\d[\d,]*\.?\d*)\s+ต\.ค\.\s+(-?\d[\d,]*\.?\d*)\)\s+—\s+ผลคำนวณเปลี่ยนจากรุ่นเดิม(\s*)$/,"$1v$2 ($3 Oct $4) — results changed from the previous version$5"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Biogas\s+\((-?\d[\d,]*\.?\d*)%CH(-?\d[\d,]*\.?\d*)\)\s+\(ก๊าซชีวภาพ\s+\(มีเทน\s+(-?\d[\d,]*\.?\d*)\s+%\)\)(\s*)$/,"$1$2 Biogas ($3%CH$4) (methane $5 %)$6"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+SynGas\.\s+\(RDF(-?\d[\d,]*\.?\d*)\)\s+\(ก๊าซสังเคราะห์จาก\s+RDF(-?\d[\d,]*\.?\d*)\)(\s*)$/,"$1$2 SynGas. (RDF$3) (syngas from RDF$4)$5"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+LPG\s+\((-?\d[\d,]*\.?\d*)%Propane\)\s+\(แอลพีจี\s+\(โพรเพน\s+(-?\d[\d,]*\.?\d*)\s+%\)\)(\s*)$/,"$1$2 LPG ($3%Propane) (propane $4 %)$5"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Thai\s+Wood\s+\((-?\d[\d,]*\.?\d*)%M\)\s+\(ไม้ฟืนไทย\s+\(ชื้น\s+(-?\d[\d,]*\.?\d*)\s+%\)\)(\s*)$/,"$1$2 Thai Wood ($3%M) (moisture $4 %)$5"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Natural\s+Gas\s+\(MIX\)\s+\(ก๊าซธรรมชาติ\s+\(ผสม\)\)(\s*)$/,"$1$2 Natural Gas (MIX)$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+SynGas\.\s+\(Wood\)\s+\(ก๊าซสังเคราะห์จากไม้\)(\s*)$/,"$1$2 SynGas. (Wood)$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+SteamGas\.\s+\(RDF(-?\d[\d,]*\.?\d*)\)\s+\(ก๊าซจากไอน้ำ\s+RDF(-?\d[\d,]*\.?\d*)\)(\s*)$/,"$1$2 SteamGas. (RDF$3) (RDF$4 steam gas)$5"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Carbon\s+Mono\.\s+\(CO\)\s+\(คาร์บอนมอนอกไซด์\)(\s*)$/,"$1$2 Carbon Mono. (CO)$3"],
[/^(\s*)⚠\s+ไม่ได้กรอก\s+Radiation\s+loss\s+—\s+คิด\s+(-?\d[\d,]*\.?\d*)\s+%(\s*)$/,"$1⚠ Radiation loss not entered — $2 % assumed$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Residual\s+FO\s+\(น้ำมันเตา\s+\(กากหนัก\)\)(\s*)$/,"$1$2 Residual FO$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Euca\.\s+bark\s+\(เปลือกไม้ยูคาลิปตัส\)(\s*)$/,"$1$2 Euca. bark$3"],
[/^(\s*)Step\s+(-?\d[\d,]*\.?\d*):\s+Specific\s+Heat\s+of\s+Dry\s+Gas\s+\((\s*)$/,"$1Step $2: Specific Heat of Dry Gas ($3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Activated\s+Carbon\s+\(ถ่านกัมมันต์\)(\s*)$/,"$1$2 Activated Carbon$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Biochar\s+\(ไบโอชาร์\s+\(ถ่านชีวภาพ\)\)(\s*)$/,"$1$2 Biochar$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Cassava\s+root\s+\(เหง้ามันสำปะหลัง\)(\s*)$/,"$1$2 Cassava root$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Slop\/Vinasse\s+\(น้ำกากส่า\/สล็อป\)(\s*)$/,"$1$2 Slop/Vinasse$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+ข้อมูลสภาพแวดล้อม\s+และ\s+การผลิต(\s*)$/,"$1$2 Ambient and production data$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+ส่วนผสมเชื้อเพลิง\s+\(Fuel\s+Mix\)(\s*)$/,"$1$2 Fuel Mix$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+PEB\s+\(EFB\)\s+\(ทะลายปาล์มเปล่า\)(\s*)$/,"$1$2 PEB (EFB)$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+สูญเสียเผาไหม้ไม่สมบูรณ์\s+\(Q(\s*)$/,"$1$2 Incomplete combustion loss (Q$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+คาร์บอนไม่เผาไหม้ในเถ้า\s+\(Q(\s*)$/,"$1$2 Unburned carbon in ash (Q$3"],
[/^(\s*)⚠\s+CO\s+ติดลบ\s+—\s+คิด\s+CO\s+=\s+(-?\d[\d,]*\.?\d*)\s+ppm(\s*)$/,"$1⚠ Negative CO — CO = $2 ppm assumed$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Coffee\s+Grounds\s+\(กากกาแฟ\)(\s*)$/,"$1$2 Coffee Grounds$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Ethylen\s+\(C(-?\d[\d,]*\.?\d*)H(-?\d[\d,]*\.?\d*)\)\s+\(เอทิลีน\)(\s*)$/,"$1$2 Ethylen (C$3H$4)$5"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Hydrogen\s+\(H(-?\d[\d,]*\.?\d*)\)\s+\(ไฮโดรเจน\)(\s*)$/,"$1$2 Hydrogen (H$3)$4"],
[/^(\s*)=\s+(-?\d[\d,]*\.?\d*)\s+kg\/m³\s+\(ที่\s+(-?\d[\d,]*\.?\d*)°C,\s+RH\s+(-?\d[\d,]*\.?\d*)%\)(\s*)$/,"$1= $2 kg/m³ (at $3°C, RH $4%)$5"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Butanes\s+\(C(-?\d[\d,]*\.?\d*)H(-?\d[\d,]*\.?\d*)\)\s+\(บิวเทน\)(\s*)$/,"$1$2 Butanes (C$3H$4)$5"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Corn\s+stalk\s+\(ต้นข้าวโพด\)(\s*)$/,"$1$2 Corn stalk$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Propane\s+\(C(-?\d[\d,]*\.?\d*)H(-?\d[\d,]*\.?\d*)\)\s+\(โพรเพน\)(\s*)$/,"$1$2 Propane (C$3H$4)$5"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Benzene\s+\(C(-?\d[\d,]*\.?\d*)H(-?\d[\d,]*\.?\d*)\)\s+\(เบนซีน\)(\s*)$/,"$1$2 Benzene (C$3H$4)$5"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Palm\s+shell\s+\(กะลาปาล์ม\)(\s*)$/,"$1$2 Palm shell$3"],
[/^(\s*)อุณหภูมิน้ำป้อน\s+\(\$t_(-?\d[\d,]*\.?\d*)\$\)(\s*)$/,"$1Feedwater temperature ($$t_$2$$)$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Biodiesel\s+\(ไบโอดีเซล\)(\s*)$/,"$1$2 Biodiesel$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Parawood\s+\(ไม้ยางพารา\)(\s*)$/,"$1$2 Parawood$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Methane\s+\(CH(-?\d[\d,]*\.?\d*)\)\s+\(มีเทน\)(\s*)$/,"$1$2 Methane (CH$3)$4"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Ethane\s+\(C(-?\d[\d,]*\.?\d*)H(-?\d[\d,]*\.?\d*)\)\s+\(อีเทน\)(\s*)$/,"$1$2 Ethane (C$3H$4)$5"],
[/^(\s*)ปริมาณออกซิเจน\s+\(\$O_(-?\d[\d,]*\.?\d*)\$\)(\s*)$/,"$1Oxygen content ($$O_$2$$)$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Diesel\s+\(น้ำมันดีเซล\)(\s*)$/,"$1$2 Diesel$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Rice\s+straw\s+\(ฟางข้าว\)(\s*)$/,"$1$2 Rice straw$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Palm\s+fibre\s+\(ใยปาล์ม\)(\s*)$/,"$1$2 Palm fibre$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Palm\s+tree\s+\(ต้นปาล์ม\)(\s*)$/,"$1$2 Palm tree$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Corncob\s+\(ซังข้าวโพด\)(\s*)$/,"$1$2 Corncob$3"],
[/^(\s*)kg\/m³\s+\(ที่\s+(-?\d[\d,]*\.?\d*)°C,\s+RH\s+(-?\d[\d,]*\.?\d*)%\)(\s*)$/,"$1kg/m³ (at $2°C, RH $3%)$4"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+สูญเสียก๊าซไอเสีย\s+\(Q(\s*)$/,"$1$2 Flue gas loss (Q$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Cane\s+trash\s+\(ใบอ้อย\)(\s*)$/,"$1$2 Cane trash$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Methanol\s+\(เมทานอล\)(\s*)$/,"$1$2 Methanol$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+สูญเสียความชื้น\s+\(Q(\s*)$/,"$1$2 Moisture loss (Q$3"],
[/^(\s*)ปริมาณไอน้ำ\s+\(\$W_(-?\d[\d,]*\.?\d*)\$\)(\s*)$/,"$1Steam quantity ($$W_$2$$)$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Ethanol\s+\(เอทานอล\)(\s*)$/,"$1$2 Ethanol$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Bagasse\s+\(ชานอ้อย\)(\s*)$/,"$1$2 Bagasse$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Rice\s+husk\s+\(แกลบ\)(\s*)$/,"$1$2 Rice husk$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+Frond\s+\(ทางปาล์ม\)(\s*)$/,"$1$2 Frond$3"],
[/^(\s*)JIS\s+B\s+(-?\d[\d,]*\.?\d*)\s+คำนวณ(\s*)$/,"$1JIS B $2 calculates$3"],
[/^(\s*)ไม่กรอก\s+=\s+(-?\d[\d,]*\.?\d*)(\s*)$/,"$1Blank = $2$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+พัดลมล้วน(\s*)$/,"$1$2 Fan only$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+สภาพจริง(\s*)$/,"$1$2 Actual$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+อุดมคติ(\s*)$/,"$1$2 Ideal$3"],
[/^(\s*)เช่น\s+(-?\d[\d,]*\.?\d*)(\s*)$/,"$1e.g. $2$3"]
]);
</script>
<!-- [R0 7 พ.ย. 2569] เปิดชั้น UI กลาง: ⓘ ตามป้าย + แถบเปิดครั้งแรก -->
<script src="../lib/te-scene.js?v=r11"></script>
<script>/* [แก้ไข 14 พ.ย. 2569 · U6] EN */ if(window.TE_I18N)TE_I18N.set({"★ แนะนำให้รายงาน":"★ Recommended for reporting","★ มาตรฐานที่แนะนำให้ใช้รายงาน:":"★ Recommended standard for reporting:","— ลำดับ BS 845-1 → ASME PTC 4 → JIS B 8222 (ใช้ตัวถัดไปเมื่อตัวก่อนหน้าไม่ได้เลือกหรือคำนวณไม่ได้) · ตัวอื่นใช้ตรวจไขว้":"— order BS 845-1 → ASME PTC 4 → JIS B 8222 (the next one is used when the previous one is not selected or cannot be calculated) · the others serve as cross-checks"});</script>
<script>/* [แก้ไข 12 พ.ย. 2569] EN — BS 845 กับเชื้อเพลิงไม่มีคาร์บอน */ if(window.TE_I18N)TE_I18N.set({"ความชื้นสัมพัทธ์อากาศ (%) จาก hygrometer — ประเทศไทย 55–80 % · เว้นว่าง = ใช้ RH 70 % ที่ Ta (ค่าแทนภูมิอากาศไทย) — ใช้ทั้ง 3 วิธี: ASME (ความชื้นอากาศ) · BS 845 (เทอม X) · JIS (1.61·z·m·A₀)":"Air relative humidity (%) from a hygrometer — Thailand 55–80 % · blank = RH 70 % at Ta (Thai climate default) — used by all 3 methods: ASME (air moisture) · BS 845 (term X) · JIS (1.61·z·m·A₀)",
"% Vol แห้ง":"% vol dry","71. Lignite (Mae Moh, 30%M) (ถ่านหินลิกไนต์ (แม่เมาะ ชื้น 30 %))":"71. Lignite (Mae Moh, 30%M)","72. Wood pellet ENplus A1 (8%M) (ไม้อัดเม็ดเชิงพาณิชย์ ENplus A1 (ชื้น 8 %))":"72. Wood pellet ENplus A1 (8%M)","73. LNG (regasified, import avg.) (แอลเอ็นจี (นำเข้า แปรสภาพเป็นก๊าซ))":"73. LNG (regasified, import avg.)",
"CO₂ จาก analyzer ที่จุดเดียวกับ O₂ — ใช้ตรวจความสอดคล้อง O₂–CO₂ กับสมดุลมวล (ต่าง ≤ 0.5 จุด = สอดคล้อง) ไม่กระทบผลประสิทธิภาพ":"CO₂ from the analyzer at the same point as O₂ — checks O₂–CO₂ consistency against the mass balance (difference ≤ 0.5 points = consistent); does not change the efficiency result",
"Tramp Air = (อากาศรวมจาก O₂ ไอเสีย) − (อากาศจากพัดลม) \u00a0|\u00a0 ρ":"Tramp Air = (total air from flue-gas O₂) − (fan air) \u00a0|\u00a0 ρ",
"Δ จากสมดุลมวล":"Δ vs. mass balance","กรอก “CO₂ ที่วัดได้” เพื่อตรวจเครื่องวัด/อากาศรั่วเข้าจุดเก็บตัวอย่าง":"Enter the “measured CO₂” to check the analyzer / air leaking into the sampling point",
"ค่าอ้างอิง":"Reference","ดูรุ่น Pro →":"See the Pro version →","ตรวจ CO₂ เทียบสมดุลมวล (CO₂ QC)":"CO₂ check vs. mass balance (CO₂ QC)","ปริมาณ $CO_2$ ที่วัดได้ (ไม่บังคับ)":"Measured $CO_2$ (optional)","ผล":"Result",
"สมดุลมวล (ผลวิเคราะห์ธาตุ + O₂ + CO ที่วัด)":"Mass balance (ultimate analysis + measured O₂ + CO)","สอดคล้อง":"Consistent","ควรตรวจ":"Check","ไม่สอดคล้อง":"Inconsistent",
"เส้นอ้างอิงสมดุลมวล-พลังงาน (คอลัมน์ที่ 4 · Δ ของแต่ละมาตรฐาน · แยกรายการ) เป็นความสามารถรุ่น":"The mass-energy balance reference line (4th column · Δ for each standard · itemized) is a feature of the",
"แหล่งค่า CO₂ (% แห้ง)":"CO₂ source (% dry)","เชื้อเพลิงไม่มีผลวิเคราะห์ธาตุ (C, H, O) — คำนวณเส้นอ้างอิงไม่ได้":"Fuel has no ultimate analysis (C, H, O) — the reference line cannot be calculated",
"⚠ CO₂ ที่วัดได้ไม่สอดคล้องกับ O₂ และองค์ประกอบเชื้อเพลิง — ตรวจก่อนใช้ผล (ระบบไม่แก้ค่าให้เอง)":"⚠ Measured CO₂ is inconsistent with O₂ and the fuel composition — check before using the result (the tool does not correct it)",
"BS 845-1 ใช้ CO₂ ในไอเสีย — เชื้อเพลิงไม่มีคาร์บอนคิดวิธีนี้ไม่ได้":"BS 845-1 relies on flue-gas CO₂ — not applicable to a carbon-free fuel"});</script>
<script>/* ═════ EN r3 (6 พ.ย. 2569) — ข้อความแจ้งเตือน/รายงาน ═════ */ if(window.TE_I18N)TE_I18N.set({},[[/^(\s*)เกณฑ์ \|Δ\| ≤ 0\.5 จุด สอดคล้อง · ≤ 1\.0 ควรตรวจ · เกินนั้นไม่สอดคล้อง — CO₂ วัดได้ต่ำกว่าสมดุลมวลมาก มักเกิดจากอากาศรั่วเข้าท่อเก็บตัวอย่าง เครื่องวัดคลาดเคลื่อน หรือผลวิเคราะห์ธาตุไม่ตรงเชื้อเพลิงจริง · อากาศส่วนเกินจากสมดุลมวล (-?[\d.,]+) %(\s*)$/,"$1Criteria |Δ| ≤ 0.5 points consistent · ≤ 1.0 check · above that inconsistent — measured CO₂ far below the mass balance usually means air leaking into the sampling line, an analyzer error, or an ultimate analysis that does not match the actual fuel · excess air from mass balance $2 %$3"]]); if(window.TE_I18N)TE_I18N.set({"กรุณาระบุสัดส่วนเชื้อเพลิงให้ครบ 100%": "Please make the fuel shares add up to 100%", "กรุณาเลือกเชื้อเพลิง": "Please select a fuel", "กรุณาเลือกอย่างน้อย 1 รายการ": "Please select at least 1 item", "กรุณากด \"Calculate Analysis\" เพื่อคำนวณผลก่อน จึงจะพิมพ์ได้": "Click \"Calculate Analysis\" to calculate results before printing", "ยังไม่มีมาตรการที่คำนวณผลประหยัดได้ — กรุณากรอกข้อมูล/คำนวณก่อนส่งออก": "No measure with calculated savings yet — enter data/calculate before exporting"},[
[/^ไม่สามารถโหลดไฟล์ JSON ได้:(.*)$/,"Could not load the JSON file:$1"]
]);</script>
<script>/* [แก้ไข 14 พ.ย. 2569 · U5] ปุ่ม "↺ คืนค่าตั้งต้น" (ไม่ใช้คำว่า ตัวอย่าง/example เพื่อไม่ให้แถบใช้ครั้งแรกของ te-scene จับเป็นปุ่มดูผลตัวอย่าง) — เปิดหน้าใหม่ให้ทุกช่องกลับเป็นค่าตั้งต้นของเครื่องมือ (ค่าตัวอย่างชุดเดิม ไม่เพิ่มตัวเลขใหม่) · ไม่แตะสูตร */
(function(){
  if(window.__teExampleBtn) return; window.__teExampleBtn = 1;
  function go(){
    if(!confirm('คืนค่าตั้งต้นของเครื่องมือทุกช่อง? ค่าที่กรอกไว้จะหาย — บันทึก JSON ไว้ก่อนถ้ายังต้องใช้')) return;
    location.assign(location.href.split('#')[0]);
  }
  function add(){
    var b = document.createElement('button'); b.type = 'button'; b.className = 'te-example-btn';
    b.textContent = '↺ คืนค่าตั้งต้น'; b.title = 'คืนทุกช่องเป็นค่าตั้งต้นของเครื่องมือ'; b.onclick = go;
    b.style.cssText = 'margin:6px 8px;padding:5px 14px;border-radius:999px;border:1.5px solid #d4ac0d;background:#fffbea;color:#1c2733;font:600 13px/1.4 inherit;cursor:pointer;white-space:nowrap';
    var anchor = document.querySelector('.btn-reset');
    if(anchor){ anchor.insertAdjacentElement('afterend', b); return; }
    var h = document.querySelector('header, .hdr');
    if(h){ h.appendChild(b); return; }
    document.body.insertBefore(b, document.body.firstChild);
  }
  if(document.readyState === 'loading') document.addEventListener('DOMContentLoaded', add); else add();
  if(window.TE_I18N) TE_I18N.set({'↺ คืนค่าตั้งต้น':'↺ Reset to defaults','คืนทุกช่องเป็นค่าตั้งต้นของเครื่องมือ':'Reset every field to the tool defaults','คืนค่าตั้งต้นของเครื่องมือทุกช่อง? ค่าที่กรอกไว้จะหาย — บันทึก JSON ไว้ก่อนถ้ายังต้องใช้':'Reset every field to the tool defaults? Your entries will be lost — save a JSON file first if you still need them'});
})();
</script>
<script>/* [แก้ไข 17 พ.ย. 2569] คำแปล EN ที่ตกหล่น: ข้อความจางในช่อง CO₂ ที่วัดได้ (placeholder "ไม่บังคับ") ยังเป็นภาษาไทยในโหมด ?lang=en — พบตอนทำคู่มือฉบับภาษาอังกฤษ · เพิ่มคำแปลอย่างเดียว */ if(window.TE_I18N&&TE_I18N.set)TE_I18N.set({"ไม่บังคับ":"optional"});</script>
<script>/* [แก้ไข 17 พ.ย. 2569] ป้ายการแก้ที่ปรากฏบนหน้าจอ 2 จุด: คำอธิบายช่องคาร์บอนในเถ้า ("[แก้ไข 5 ต.ค. 2569 MAJOR v2.0]") และหัวขั้นที่ 3 ของแท็บ ASME ("[MAJOR v2.0]") — ตัดออกจากข้อความที่แสดง · คู่คำแปล EN ของข้อความใหม่ (คู่เดิมยังอยู่ ไม่กระทบ) */ if(window.TE_I18N&&TE_I18N.set)TE_I18N.set({"% คาร์บอนที่ไม่เผาไหม้ในเถ้าหนัก/เถ้าลอย จากผลแล็ป LOI — ถ่านหินตะกรับ 5–25 %, ชีวมวล 3–15 % · ใช้กับ ASME (ต้องมีเถ้าในเชื้อเพลิง) ค่าความร้อนคาร์บอน 33,727 kJ/kg ตาม ASME PTC 4 · ความชื้นอากาศของ ASME ใช้ RH จากช่อง Tramp air": "% unburned carbon in bottom/fly ash from lab LOI — grate coal 5–25 %, biomass 3–15 % · used by ASME (fuel must contain ash), carbon heating value 33,727 kJ/kg per ASME PTC 4 · ASME air humidity uses RH from the Tramp air field"},[[/—\s+ผลคำนวณใช้\s+enthalpy\s+NIST\s+Shomate\s+\(ตัวเลข\s+cp\s+เชิงเส้นด้านล่างแสดงเพื่อเปรียบเทียบ\)/,"— results use NIST Shomate enthalpy (linear cp values below shown for comparison)"]]);</script>
<script>/* [แก้ไข 18 พ.ย. 2569] #340 โหมดอุ่นอากาศเผาไหม้ด้วยไอเสีย — สลับช่อง/ป้าย และแสดงความชื้นหลังอุ่น (TE.COMB.aphHumid ชุดเดียวกับ Pro TH-BLR-01 v2.10) · ไม่แตะสูตรมาตรฐาน */
(function(){
  function L(th,en){return (window.TE_I18N&&TE_I18N.lang==='en')?en:th;}
  function num(id){var e=document.getElementById(id);return e?parseFloat(e.value):NaN;}
  function f(v,d){return isFinite(v)?v.toFixed(d):'–';}
  window.aphOn=function(){var e=document.getElementById('aph_mode');return !!(e&&e.value==='fg');};
  window.aphUI=function(){var on=aphOn();
    [].forEach.call(document.querySelectorAll('.aph-on'),function(e){e.style.display=on?'':'none';});
    [].forEach.call(document.querySelectorAll('.aph-off'),function(e){e.style.display=on?'none':'';});
    var n=document.getElementById('aphNote');if(!n)return;if(!on){n.innerHTML='';return;}
    var rh=num('fan_rh');rh=rh>0?rh:70;var ta=num('ta_amb'),th=num('ta');
    var h=(window.TE&&TE.COMB&&TE.COMB.aphHumid)?TE.COMB.aphHumid(ta,rh,th):{ok:false};
    if(!h.ok){n.innerHTML='<span style="color:#c0392b">'+L('กรอกอุณหภูมิ (−10–60 °C) และความชื้นสัมพัทธ์ (0–100 %) ของอากาศภายนอกให้ครบ','Enter the ambient air temperature (−10–60 °C) and relative humidity (0–100 %)')+'</span>';return;}
    var s=L('ความชื้นสัมบูรณ์','Humidity ratio')+' W = 0.622 × '+f(h.pv,3)+' ÷ (101.325 − '+f(h.pv,3)+') = <b>'+f(h.w*1000,1)+' g/kg '+L('อากาศแห้ง','dry air')+'</b> — '+L('คงที่ระหว่างอุ่น','unchanged by heating')+
      '<br>'+L('ความดันไอน้ำ','Vapour pressure')+' p<sub>w</sub> = RH '+f(rh,1)+' % × '+f(h.pws,3)+' kPa ('+L('อิ่มตัวที่','saturation at')+' '+f(ta,1)+' °C) = '+f(h.pv,3)+' kPa';
    if(isFinite(h.rhH))s+='<br>'+L('RH หลังอุ่นที่','RH after preheating at')+' '+f(th,1)+' °C = '+f(h.pv,3)+' ÷ '+f(h.ps,3)+' = <b>'+f(h.rhH,2)+' %</b>';
    else if(isFinite(th)&&th>200)s+='<br>'+L('เกิน 200 °C ค่า RH ต่ำกว่า 0.2 % ไม่ใช้ในการคำนวณ — คำนวณด้วยความชื้นสัมบูรณ์ W','Above 200 °C RH is below 0.2 % and not used — the calculation uses the humidity ratio W');
    s+='<br>'+L('สูตรมาตรฐานคิดความสูญเสียที่อากาศภายนอก (เชื้อเพลิงเข้าที่อุณหภูมินี้) แล้วบวกเครดิตความร้อนที่อากาศหลังอุ่นนำเข้ามา — กด Calculate Analysis เพื่อดูเครดิต','Standard losses are taken at ambient air (fuel enters at this temperature) plus a credit for the heat brought in by the preheated air — press Calculate Analysis to see the credit');
    n.innerHTML=s;};
  function init(){aphUI();var r=document.getElementById('fan_rh');if(r)r.addEventListener('input',aphUI);}
  if(document.readyState==='loading')document.addEventListener('DOMContentLoaded',init);else init();
  document.addEventListener('te-lang',function(){aphUI();var res=document.getElementById('results');
    if(res&&res.style.display==='block'&&typeof calculateAll==='function'){try{calculateAll();}catch(e){}}}); /* สลับภาษาหลังคำนวณ: วาดผล/คำเตือนใหม่ในภาษาที่เลือก */
  if(window.TE_I18N&&TE_I18N.set)TE_I18N.set({
    "การอุ่นอากาศเผาไหม้":"Combustion air preheating",
    "ไม่อุ่น — อากาศภายนอกเข้าห้องเผาไหม้":"None — ambient air enters the furnace",
    "อุ่นด้วยไอเสีย (air preheater)":"Preheated by flue gas (air preheater)",
    "มี air preheater: วัด T":"With an air preheater: measure T",
    "ก่อนเข้า air preheater และวัดอากาศหลังอุ่น → เลือก “อุ่นด้วยไอเสีย” · ถ้าวัด T":"before the air preheater and the air after preheating → choose “Preheated by flue gas” · if T",
    "ที่ปล่องหลัง air preheater ให้คงโหมดนี้ และกรอก T":"is measured at the stack after the air preheater, keep this mode and enter T",
    "= อากาศภายนอก (ขอบเขตรวม air preheater)":"= ambient air (boundary includes the air preheater)",
    "ขอบเขตคำนวณ = หม้อไอน้ำไม่รวม air preheater · ความสูญเสียคิดที่อากาศภายนอก แล้วบวกเครดิตความร้อนที่อากาศหลังอุ่นนำเข้ามา":"Calculation boundary = boiler excluding the air preheater · losses are taken at ambient air, plus a credit for the heat brought in by the preheated air",
    "อุณหภูมิอากาศภายนอก (ก่อนอุ่น)":"Ambient air temperature (before preheating)",
    "วัดที่ทางดูดพัดลม FD · ไทย 28–36 °C · ความชื้นสัมพัทธ์ใช้ช่อง RH ในกล่องพัดลม FD (อากาศภายนอก)":"Measure at the FD fan inlet · Thailand 28–36 °C · relative humidity uses the RH field in the FD fan box (ambient air)",
    "อุณหภูมิอากาศ":"Air temperature",
    "อุณหภูมิอากาศหลังอุ่น":"Preheated air temperature",
    "วัดที่ท่ออากาศร้อนหลัง air preheater ก่อนเข้าห้องเผาไหม้ · ไม่เกิน 450 °C":"Measure in the hot-air duct after the air preheater, before the furnace · up to 450 °C",
    "อ้างอิง: EN 12952-15:2003 ข้อ 1.1 (air heater เป็นส่วนของหม้อไอน้ำ) และข้อ 3.1–3.2 (heat credits) · ASME PTC 4-2008 หัวข้อ 1-4 (Steam Generator Boundaries) และ 5-15 (Credits) · วิธีเดียวกับรุ่น Pro TH-BLR-01":"Reference: EN 12952-15:2003 cl. 1.1 (the air heater is part of the steam generator) and cl. 3.1–3.2 (heat credits) · ASME PTC 4-2008 sections 1-4 (Steam Generator Boundaries) and 5-15 (Credits) · same method as the Pro card TH-BLR-01",
    "อุ่นอากาศด้วยไอเสีย: วัด T":"Air preheated by flue gas: measure T",
    "ที่ไอเสียก่อนเข้า air preheater (ขอบเขตเดียวกับอากาศหลังอุ่น)":"in the flue gas before the air preheater (same boundary as the preheated air)",
    "โหมดอุ่นอากาศ: กรอก RH ของอากาศภายนอก (ก่อนอุ่น) — ความชื้นสัมบูรณ์คงที่ระหว่างอุ่น":"Air preheat mode: enter the RH of the ambient air (before preheating) — the humidity ratio does not change during heating",
    "*โหมดอุ่นอากาศ: ความหนาแน่นลมพัดลม FD คิดที่อากาศภายนอก (ก่อนอุ่น) · ค่า C, H, O, S อัตราเชื้อเพลิง T":"*Air preheat mode: the FD fan air density is taken at ambient air (before preheating) · C, H, O, S, fuel rate, T",
    "O₂ CO ดึงจากด้านบนอัตโนมัติ":", O₂ and CO are taken from above automatically",
    "เครดิตอุ่นอากาศ (หักออก)":"Air preheat credit (deducted)"
  });
})();
</script>
<script>/* [แก้ไข 18 พ.ย. 2569] #345 EN */ if(window.TE_I18N&&TE_I18N.set)TE_I18N.set({"พลังงานเชื้อเพลิงในไฟล์ TE_ECM เป็น GJ ฐาน NCV (LHV) · เครื่องมือนี้ไม่คิด GHG — เมื่อคิด GHG ในเครื่องมือรวมมาตรการ ให้แยกบรรทัดเชื้อเพลิง (การปล่อยทางตรง ประเภทที่ 1) กับไฟฟ้า (ทางอ้อมจากพลังงานนำเข้า ประเภทที่ 2) และใช้ EF ต่อ GJ ฐาน NCV ให้ตรงกับ GJ นี้ · อ้างอิง: ISO 14064-1:2018 ข้อ 5.2.4 a–b · อบก. คู่มือคาร์บอนฟุตพริ้นท์องค์กรรายสาขาอุตสาหกรรม (2558) หน้า 4": "Fuel energy in the TE_ECM file is GJ on an NCV (LHV) basis · this tool does not compute GHG — when GHG is computed in the measure-portfolio tool, keep fuel (direct emissions, Scope 1) and electricity (indirect from imported energy, Scope 2) on separate lines and use a per-GJ EF on the NCV basis to match these GJ · Reference: ISO 14064-1:2018 cl. 5.2.4 a–b · TGO organisational carbon footprint guide by industry sector (B.E. 2558) p. 4"});</script>
<script>/* [แก้ไข 18 พ.ย. 2569] #368 EN — ปุ่มส่งออก TE_ECM ชี้ MG-ECM-01 */ if(window.TE_I18N&&TE_I18N.set)TE_I18N.set({"ส่งออกมาตรการเป็นไฟล์ TE_ECM เพื่อนำเข้า MG-ECM-01 บัญชีมาตรการอนุรักษ์พลังงาน (ระดับ Pro) — Tool_ECM_Portfolio รุ่น Free ย้ายไปเป็น MG-ECM-01 แล้ว": "Export measures as a TE_ECM file for import into MG-ECM-01 ECM Portfolio (Pro tier) — the Free Tool_ECM_Portfolio has moved to MG-ECM-01", "📤 ส่งออก TE_ECM → MG-ECM-01 (Pro)": "📤 Export TE_ECM → MG-ECM-01 (Pro)"});</script>
</body>
</html>