<!DOCTYPE html>
<html lang="th">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Cooling Tower Audit Tool — Triple E Technology</title>
<link href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Thai:wght@300;400;500;600;700&family=IBM+Plex+Mono:wght@400;500;600&family=Barlow+Condensed:wght@600;700;800&display=swap" rel="stylesheet">
<!-- [แก้ไข 3 พ.ย. 2569 ระยะ 2] TE_PSY ย้ายออกจากไฟล์ → ../lib/te-core.js (r2b, ล็อกโดเมน) · โค้ดเดิมตรงกับ engine ทุกตัวอักษร -->
<script data-te-lock="L0-r1">/*! TE_L0_LOCK r1 (3 พ.ย. 2569) — ล็อกผิวระยะ 1: เครื่องมือนี้ให้ใช้ฟรีบนเว็บ tripleeenergytools.com เท่านั้น
 * สำเนาไฟล์ที่บันทึกออกไปจะคำนวณไม่ได้ · ระยะ 2 จะย้ายแกนคำนวณเข้า te-core (ล็อกแท้) · ลิขสิทธิ์ อ.หนึ่ง กลับทวี · Triple E Technology */
(function(){var A=['tripleeenergytools.com','www.tripleeenergytools.com','app.tripleeenergytools.com','nueng-triplee-tool.github.io','localhost','127.0.0.1','[::1]'];
var ok=true,why='';try{var h=String(location.hostname||'').toLowerCase();ok=A.indexOf(h)>=0;if(!ok)why=h?('โดเมน '+h+' ไม่ได้รับอนุญาต'):'เปิดจากไฟล์ในเครื่อง (file://)';}catch(e){ok=false;why='ตรวจสอบแหล่งที่มาไม่ได้';}
if(ok)return;window.TE_L0_LOCKED=true;
var MSG='เครื่องมือนี้ใช้งานฟรีได้ที่ https://tripleeenergytools.com เท่านั้น — สำเนาไฟล์ที่บันทึกออกไปใช้คำนวณไม่ได้ ('+why+') · Free to use at https://tripleeenergytools.com only — saved copies cannot calculate.';
function kill(){try{var els=document.querySelectorAll('button,input,select,textarea');for(var i=0;i<els.length;i++){els[i].disabled=true;els[i].style.opacity='0.45';}}catch(e){}}
function banner(){try{if(document.getElementById('teL0bar')||!document.body)return;var d=document.createElement('div');d.id='teL0bar';
d.style.cssText='position:fixed;top:0;left:0;right:0;z-index:2147483647;background:#7a1f1f;color:#fff;font:14px/1.7 sans-serif;padding:10px 16px;text-align:center;box-shadow:0 2px 8px rgba(0,0,0,.4)';
d.innerHTML='\u26a0 '+MSG+' — <a href="https://tripleeenergytools.com" style="color:#ffd54f;font-weight:700">เปิดเว็บจริง / Open the website</a>';
document.body.appendChild(d);}catch(e){}}
function block(ev){var t=ev.target;if(t&&t.closest&&t.closest('#teL0bar'))return;ev.stopImmediatePropagation();ev.preventDefault();banner();}
['click','dblclick','submit','change','input','keydown','pointerdown','touchstart'].forEach(function(t){document.addEventListener(t,block,true);});
function arm(){banner();kill();setInterval(function(){banner();kill();},1500);}
if(document.readyState==='loading')document.addEventListener('DOMContentLoaded',arm);else arm();
})();</script>
<script src="../lib/te-core.js"></script>
<style>
:root{
  --bg:#f0f6fb;--bg2:#fff;--bg3:#e2eff8;--bg4:#f4f9fd;
  --border:#c0d8ee;--border2:#8ab8d8;
  --blue:#0a4d6e;--blue2:#0097a7;--blue-lt:#e0f7fa;
  --teal:#006064;--teal-lt:#e0f2f1;
  --amber:#b06a00;--amber-lt:#fef0d0;
  --red:#c0292b;--red-lt:#fde8e8;
  --green:#176b3c;--green-lt:#d4f5e2;
  --purple:#5c35a0;--purple-lt:#ede8ff;
  --text:#192340;--text2:#2a4a5a;--text3:#6a8898;
  --mono:'IBM Plex Mono',monospace;
  --sans:'IBM Plex Sans Thai',sans-serif;
  --display:'Barlow Condensed',sans-serif;
  /* [ระยะ 4 10 ก.ย. 2569] design tokens Triple E (คง --bg/--teal เดิม เพิ่มเฉพาะที่ขาด) */
  --navy:#0f2a4a;--header-grad:linear-gradient(135deg,var(--navy),var(--teal));--card:#ffffff;--ink:#1c2b3a;--muted:#5b6b7b;--line:#e2e8f0;--accent:#12a4a4;--warn:#e08a00;--ok:#1e9e5a;--danger:#d1495b;--radius:14px;--shadow:0 6px 20px rgba(15,42,74,.08);
}
*{box-sizing:border-box;margin:0;padding:0;}
body{background:var(--bg);color:var(--text);font-family:var(--sans);font-size:14px;line-height:1.5;min-height:100vh;}
.hdr{background:var(--header-grad); /* [ระยะ 4 10 ก.ย. 2569] header ไล่สี navy→teal ตาม design system */
     padding:0 24px;height:58px;display:flex;align-items:center;gap:14px;
     box-shadow:0 3px 16px rgba(0,60,80,.3);}
.hdr-logo{width:40px;height:40px;background:rgba(255,255,255,.15);border:1px solid rgba(255,255,255,.3);
          border-radius:9px;display:flex;align-items:center;justify-content:center;
          font-family:var(--display);font-size:13px;font-weight:800;color:#fff;letter-spacing:1px;flex-shrink:0;}
.hdr-title{font-family:var(--display);font-size:21px;font-weight:700;letter-spacing:1.5px;color:#fff;line-height:1;}
.hdr-sub{font-size:11px;color:rgba(255,255,255,.65);letter-spacing:.5px;margin-top:2px;}
.hdr-btns{margin-left:auto;display:flex;gap:6px;}
.hbtn{padding:5px 12px;border-radius:5px;font-size:12px;cursor:pointer;
      border:1px solid rgba(255,255,255,.3);background:rgba(255,255,255,.13);color:#fff;font-family:var(--sans);}
.hbtn:hover{background:rgba(255,255,255,.24);}
.tabbar{background:var(--bg2);border-bottom:2px solid var(--border);display:flex;padding:0 20px;overflow-x:auto;}
.tab{padding:10px 17px;font-size:13px;font-weight:500;color:var(--text3);cursor:pointer;
     border-bottom:2px solid transparent;margin-bottom:-2px;white-space:nowrap;transition:all .2s;}
.tab:hover{color:var(--text2);}
.tab.on{color:var(--blue);border-bottom-color:var(--blue);font-weight:600;}
.main{display:flex;height:calc(100vh - 100px);}
.sidebar{width:295px;flex-shrink:0;background:var(--bg2);border-right:1px solid var(--border);overflow-y:auto;}
.content{flex:1;overflow-y:auto;background:var(--bg);}
.panel{display:none;}
.panel.on{display:block;padding:16px 18px;}
.ss{border-bottom:1px solid var(--border);padding:11px 13px;}
.ss:last-child{border-bottom:none;}
.st{font-size:10px;font-weight:700;color:var(--blue);text-transform:uppercase;letter-spacing:.12em;margin-bottom:8px;}
.st.teal{color:var(--teal);}
.st.amber{color:var(--amber);}
.st.green{color:var(--green);}
label{display:block;font-size:12px;color:var(--text2);margin-bottom:3px;margin-top:7px;}
label:first-of-type{margin-top:0;}
input[type=number],input[type=text],select{width:100%;background:var(--bg3);border:1px solid var(--border);
  border-radius:5px;color:var(--text);padding:5px 8px;font-size:13px;font-family:var(--mono);outline:none;}
input:focus,select:focus{border-color:var(--blue);box-shadow:0 0 0 3px rgba(0,77,110,.1);}
.hint{font-size:10px;color:var(--text3);margin-top:2px;font-family:var(--mono);}
.src{font-size:10.5px;color:var(--text2);background:var(--bg4);border-left:3px solid var(--blue2);
     border-radius:0 5px 5px 0;padding:4px 8px;margin-top:3px;line-height:1.6;font-family:var(--sans);}
.src b{color:var(--blue);font-weight:600;}
.src .w{color:var(--amber);font-weight:600;}
details.steps{margin-top:10px;border:1px solid var(--border);border-radius:8px;background:var(--bg4);overflow:hidden;}
details.steps summary{cursor:pointer;padding:8px 12px;font-size:12px;font-weight:600;color:var(--blue);user-select:none;list-style:none;}
details.steps summary::-webkit-details-marker{display:none;}
details.steps summary::before{content:'\25B8';margin-right:7px;font-size:11px;transition:transform .15s;display:inline-block;}
details.steps[open] summary::before{transform:rotate(90deg);}
details.steps[open] summary{border-bottom:1px solid var(--border);background:var(--bg3);}
details.steps .steps-body{padding:9px;overflow-x:auto;}
.tbl td.fx{font-size:11px;color:var(--purple);}
.tbl td.sub{font-size:11px;color:var(--text3);}
.warn-box{background:var(--amber-lt);border:1px solid #f5c060;border-radius:5px;padding:7px 9px;font-size:11px;color:var(--amber);line-height:1.65;margin-top:6px;}
.info-box{background:var(--blue-lt);border:1px solid #80d8e8;border-radius:5px;padding:7px 9px;font-size:11px;color:var(--blue);line-height:1.65;margin-top:6px;}
.ok-box{background:var(--green-lt);border:1px solid #6ddbaa;border-radius:5px;padding:7px 9px;font-size:11px;color:var(--green);line-height:1.65;margin-top:6px;}
.err-box{background:var(--red-lt);border:1px solid #f5a0a0;border-radius:5px;padding:7px 9px;font-size:11px;color:var(--red);line-height:1.65;margin-top:6px;}
.btn-calc{background:var(--blue);border:none;border-radius:7px;color:#fff;font-size:14px;
          font-family:var(--sans);padding:9px 18px;width:100%;cursor:pointer;font-weight:600;margin-top:6px;}
.btn-calc:hover{background:#083d58;}
.btn-sm{background:var(--blue-lt);border:1px solid #80d8e8;border-radius:5px;color:var(--blue);
        font-size:13px;font-family:var(--sans);padding:7px 14px;cursor:pointer;}
.btn-sm:hover{background:#b2f0f8;}
.card{background:#fff;border:1px solid var(--border);border-radius:10px;padding:15px;margin-bottom:13px;
      box-shadow:0 1px 5px rgba(0,60,80,.06);}
.card:last-child{margin-bottom:0;}
.ctitle{font-family:var(--display);font-size:16px;font-weight:700;letter-spacing:.5px;color:var(--text);
        margin-bottom:3px;display:flex;align-items:center;gap:8px;flex-wrap:wrap;}
.csub{font-size:11px;color:var(--text3);margin-bottom:11px;}
.kpi-grid{display:grid;grid-template-columns:repeat(auto-fit,minmax(118px,1fr));gap:8px;margin-bottom:13px;}
.kpi{background:var(--bg4);border:1px solid var(--border);border-radius:8px;padding:10px 8px;
     text-align:center;position:relative;overflow:hidden;}
.kpi::after{content:'';position:absolute;top:0;left:0;right:0;height:3px;}
.kpi.blue::after{background:var(--blue);}
.kpi.teal::after{background:var(--blue2);}
.kpi.amber::after{background:var(--amber);}
.kpi.green::after{background:var(--green);}
.kpi.red::after{background:var(--red);}
.kpi.purple::after{background:var(--purple);}
.klbl{font-size:9px;color:var(--text3);text-transform:uppercase;letter-spacing:.1em;font-family:var(--mono);margin-bottom:4px;}
.kval{font-family:var(--display);font-size:22px;font-weight:700;letter-spacing:.5px;line-height:1;}
.kunit{font-size:10px;color:var(--text3);margin-top:3px;font-family:var(--mono);}
.badge{display:inline-block;padding:2px 8px;border-radius:20px;font-size:10px;font-weight:600;}
.bg{background:var(--green-lt);color:var(--green);border:1px solid #6ddbaa;}
.bw{background:var(--amber-lt);color:var(--amber);border:1px solid #f5c060;}
.bb{background:var(--red-lt);color:var(--red);border:1px solid #f5a0a0;}
.bl{background:var(--blue-lt);color:var(--blue);border:1px solid #80d8e8;}
.tbl{width:100%;border-collapse:collapse;font-size:12px;}
.tbl th{background:var(--bg3);color:var(--blue);font-family:var(--mono);font-size:10px;
        text-transform:uppercase;padding:7px 9px;text-align:left;border-bottom:1px solid var(--border);}
.tbl td{padding:7px 9px;border-bottom:1px solid var(--border);color:var(--text2);font-family:var(--mono);}
.tbl tr:hover td{background:rgba(0,77,110,.025);}
.tbl td.hl{color:var(--text);font-weight:600;}
.tbl td.good{color:var(--green);font-weight:600;}
.tbl td.warn{color:var(--amber);font-weight:600;}
.tbl td.bad{color:var(--red);font-weight:600;}
.twrap{overflow-x:auto;border:1px solid var(--border);border-radius:8px;}
.canvas-wrap{background:var(--bg4);border:1px solid var(--border);border-radius:8px;padding:10px;}
canvas{width:100%;display:block;}
.g2{display:grid;grid-template-columns:1fr 1fr;gap:11px;}
.g3{display:grid;grid-template-columns:repeat(3,1fr);gap:11px;}
.g4{display:grid;grid-template-columns:repeat(4,1fr);gap:8px;}
.ecm{background:var(--green-lt);border:1px solid #6ddbaa;border-radius:8px;padding:11px 13px;margin:7px 0;}
.ecm.amber{background:var(--amber-lt);border-color:#f5c060;}
.ecm-t{font-weight:700;color:var(--green);font-size:13px;margin-bottom:4px;}
.ecm.amber .ecm-t{color:var(--amber);}
.ecm-b{font-size:12px;color:#1a5530;line-height:1.7;}
.ecm.amber .ecm-b{color:#6a3d00;}
.sbar{height:24px;border-radius:4px;display:flex;align-items:center;padding:0 8px;
      font-size:11px;font-weight:700;color:#fff;margin:3px 0;min-width:10px;}
.diagram-wrap{background:var(--bg4);border:1px solid var(--border);border-radius:8px;padding:10px;overflow-x:auto;text-align:center;}
.chk-item{display:flex;align-items:flex-start;gap:9px;padding:7px 10px;border-radius:6px;margin:2px 0;}
.chk-item input[type=checkbox]{width:14px;height:14px;accent-color:var(--blue);flex-shrink:0;margin-top:2px;}
.chk-item label{font-size:12px;color:var(--text2);line-height:1.5;cursor:pointer;}
.chk-item.done label{color:var(--text3);text-decoration:line-through;}
.chk-sec{font-size:10px;font-weight:700;color:var(--blue);font-family:var(--mono);
         text-transform:uppercase;margin:10px 0 4px;padding:0 4px;}
::-webkit-scrollbar{width:5px;height:5px;}
::-webkit-scrollbar-track{background:var(--bg3);}
::-webkit-scrollbar-thumb{background:var(--border2);border-radius:3px;}
@media(max-width:760px){
  .main{flex-direction:column;height:auto;}
  .sidebar{width:100%;border-right:none;border-bottom:1px solid var(--border);}
  .g2,.g3,.g4{grid-template-columns:1fr;}
  .kpi-grid{grid-template-columns:repeat(2,1fr);}
}
/* ── Print-All mode: แสดงทุกแท็บต่อกัน ── */
body.print-all .panel{display:block !important;padding:16px 18px;}
body.print-all .panel::before{content:attr(data-ptitle);display:block;font-family:var(--display);
  font-size:19px;font-weight:700;letter-spacing:.5px;color:var(--blue);
  border-bottom:2.5px solid var(--blue);padding-bottom:5px;margin-bottom:12px;}
body.print-all .tabbar{display:none;}
body.print-all .main{display:block;height:auto;}
body.print-all .sidebar{width:100%;border-right:none;border-bottom:2px solid var(--border);}
body.print-all .content{overflow:visible;}
@media print{
  .hdr-btns,.btn-calc,.btn-sm,.tabbar{display:none !important;}
  .main{display:block;height:auto;}
  .sidebar{width:100%;border-right:none;}
  .content,.sidebar{overflow:visible;}
  body{background:#fff;}
  .card{box-shadow:none;break-inside:avoid;}
  .kpi-grid{break-inside:avoid;}
  details.steps{break-inside:avoid;}
  body.print-all .panel{page-break-before:always;}
  body.print-all .sidebar{page-break-after:always;}
}
/* [ระยะ 4 10 ก.ย. 2569] ป้ายชนิดค่า + hint เสริม */
.fchip{display:inline-block;font:600 9.5px/1.4 'IBM Plex Sans Thai',sans-serif;letter-spacing:.02em;padding:1px 6px;border-radius:999px;margin-left:6px;vertical-align:middle;border:1px solid transparent}
.fchip.design{background:#fff4e0;color:#9a5b00;border-color:#f2c88a}.fchip.meas{background:#e6f5ec;color:#176b3c;border-color:#9ad6b6}
.fchip.set{background:#eef2f7;color:#3a4f72;border-color:#cbd5e1}.fchip.calc{background:#ede9fb;color:#5c35a0;border-color:#c9bdf0}
.hint.te{font-family:var(--sans);font-size:11px;color:var(--muted);margin:2px 0 6px;line-height:1.5}
</style>
</head>
<body>

<div class="hdr">
  <div class="hdr-logo">3E</div>
  <div>
    <div class="hdr-title">COOLING TOWER AUDIT TOOL</div>
    <div class="hdr-sub">Triple E Technology Co., Ltd. &middot; Performance Analysis &amp; Water Balance</div>
  </div>
  <div class="hdr-btns">
    <button class="hbtn" onclick="exportJSON()" title="บันทึกข้อมูลที่กรอกทั้งหมดเป็นไฟล์ .json เก็บไว้">&#128190; Save JSON</button>
    <button class="hbtn" onclick="G('jsonFileInput').click()" title="โหลดข้อมูลจากไฟล์ .json ที่เคยบันทึกไว้">&#128194; Load JSON</button>
    <input type="file" id="jsonFileInput" accept=".json,application/json" style="display:none" onchange="importJSON(this)">
    <button class="hbtn" onclick="window.print()" title="พิมพ์เฉพาะแท็บที่เปิดอยู่">&#128424; Print แท็บนี้</button>
    <button class="hbtn" onclick="printAll()" title="คำนวณทุกส่วน เปิดรายการคำนวณทั้งหมด แล้วพิมพ์ทุกแท็บต่อกันเป็นชุดเดียว">&#128424; Print ทั้งหมด</button>
    <button class="hbtn" onclick="resetAll()">&#8635; Reset</button>
  </div>
</div>

<div class="tabbar">
  <div class="tab on" onclick="goTab(0)" id="T0">&#128167; ข้อมูล &amp; Overview</div>
  <div class="tab"    onclick="goTab(1)" id="T1">&#128200; Performance &amp; NTU</div>
  <div class="tab"    onclick="goTab(2)" id="T2">&#128166; Water Balance</div>
  <div class="tab"    onclick="goTab(3)" id="T3">&#128203; Field Audit &amp; ECM</div>
</div>

<div class="main">
<!-- SIDEBAR -->
<div class="sidebar">

  <div class="ss">
    <div class="st">ข้อมูลโครงการ</div>
    <label>ชื่อโรงงาน / โครงการ</label><input type="text" id="projName" value="โรงงานตัวอย่าง — Cooling Tower CT-101">
    <div class="src"><b>ข้อมูล:</b> ชื่อสถานประกอบการ + ระบบที่ตรวจ <b>ที่มา:</b> ใบสั่งงาน / สัญญาโครงการ</div>
    <label>Tag หอระบายความร้อน</label><input type="text" id="ctTag" value="CT-101">
    <div class="src"><b>ข้อมูล:</b> รหัสประจำเครื่อง <b>ที่มา:</b> ป้าย Tag ที่ตัวหอ หรือแบบ P&amp;ID ของโรงงาน</div>
    <label>ผู้ตรวจสอบ</label><input type="text" id="auditor" value="อ.หนึ่ง กลับทวี">
    <label>วันที่ตรวจ</label><input type="text" id="testDate">
    <div class="src"><b>ข้อมูล:</b> ผู้ทำการตรวจวัดและวันที่เข้าหน้างานจริง (แสดงในรายงานสรุป)</div>
    <label>ประเภท Cooling Tower</label>
    <select id="ctType">
      <option value="induced_counter">Induced Draft — Counterflow</option>
      <option value="induced_cross">Induced Draft — Crossflow</option>
      <option value="forced_counter">Forced Draft — Counterflow</option>
      <option value="natural">Natural Draft (Hyperbolic)</option>
    </select>
    <div class="src"><b>ที่มา:</b> สังเกตหน้างาน — พัดลมอยู่<b>บนสุด</b> = Induced Draft, พัดลมเป่าอยู่<b>ด้านข้าง/ล่าง</b> = Forced Draft, ปล่องโค้งไม่มีพัดลม = Natural Draft | น้ำตกสวนทางอากาศ = Counterflow, อากาศวิ่งขวาง = Crossflow (ดู Datasheet ประกอบ)</div>
    <label>Fill Type</label>
    <select id="fillType">
      <option value="film">Film Fill (PVC) — ประสิทธิภาพสูง</option>
      <option value="splash">Splash Fill — น้ำสกปรก/เส้นใย</option>
      <option value="spray">Spray Only — ไม่มี Fill</option>
    </select>
    <div class="src"><b>ที่มา:</b> เปิดช่อง Service / มองผ่าน Louver ดูวัสดุ Fill จริง — แผ่น PVC ลอนซ้อน = Film, แท่ง/ตะแกรงให้น้ำกระเด็น = Splash, มีแต่หัวฉีด = Spray (หรือดูจาก Spec ผู้ผลิต)</div>
  </div>

  <div class="ss">
    <div class="st">อุณหภูมิน้ำ (Water Temperatures)</div>
    <label>T_hot — น้ำร้อนขาเข้า (&#176;C) <span style="color:var(--red);font-size:10px">&#9733;&#9733;</span></label>
    <input type="number" id="tHot" value="37.0" min="20" max="60" step="0.5">
    <div class="src"><b>ข้อมูล:</b> อุณหภูมิน้ำร้อนที่กลับมาจาก Condenser / Process ก่อนเข้าหอ <b>ที่มา:</b> วัดที่ท่อขาเข้าหอ (จุด <b>P1</b> ในแผนภาพ) ด้วย Thermometer / PT100 หรืออ่าน Gauge หน้างาน</div>
    <label>T_cold — น้ำเย็นขาออก (&#176;C) <span style="color:var(--red);font-size:10px">&#9733;&#9733;</span></label>
    <input type="number" id="tCold" value="29.0" min="15" max="50" step="0.5">
    <div class="src"><b>ข้อมูล:</b> อุณหภูมิน้ำที่ผ่านการระบายความร้อนแล้ว <b>ที่มา:</b> วัดในอ่าง Basin หรือท่อ Cold Water Header ขาออก (จุด <b>P2</b>) — ต้องวัดพร้อมกันหรือใกล้เคียงเวลาเดียวกับ T_hot</div>
  </div>

  <div class="ss">
    <div class="st teal">อุณหภูมิอากาศ (Air Temperatures)</div>
    <div class="info-box" style="margin-top:0;margin-bottom:6px">&#127788;&#65039; ส่วนนี้เป็นข้อมูลของ<b>อากาศแวดล้อม</b>ที่เข้าหอ — ไม่ใช่อุณหภูมิน้ำ</div>
    <label>T_wb — Wet Bulb Temperature (&#176;C) <span style="color:var(--red);font-size:10px">&#9733;&#9733;</span></label>
    <input type="number" id="tWB" value="25.5" min="10" max="35" step="0.5">
    <div class="src"><b>ข้อมูล:</b> อุณหภูมิกระเปาะเปียกของอากาศแวดล้อมที่เข้าหอ — เป็นขีดจำกัดต่ำสุดที่น้ำเย็นลงได้ <b>ที่มา:</b> วัดด้วย Sling Psychrometer / Hygrometer ที่ฝั่งอากาศเข้า (จุด <b>P4</b>) <span class="w">&#9888; ห้ามวัดในละอองน้ำ/ลมชื้นที่ออกจากหอ จะได้ค่าสูงเกินจริง</span></div>
    <label>T_db — Dry Bulb Temperature (&#176;C)</label>
    <input type="number" id="tDB" value="33.0" min="15" max="45" step="0.5">
    <div class="src"><b>ข้อมูล:</b> อุณหภูมิอากาศปกติ (กระเปาะแห้ง) ณ จุดเดียวกับ T_wb <b>ที่มา:</b> Thermometer / Weather Station — ใช้ประกอบรายงานสภาพแวดล้อม</div>
  </div>

  <div class="ss">
    <div class="st">อัตราการไหล (Flow Rates)</div>
    <label>Q_water — อัตราไหลน้ำ (m&#179;/h) <span style="color:var(--red);font-size:10px">&#9733;&#9733;</span></label>
    <input type="number" id="qWater" value="500" min="1" step="10">
    <div class="src"><b>ข้อมูล:</b> อัตราไหลน้ำหมุนเวียนเข้าหอ (Circulation Rate) <b>ที่มา:</b> วัดด้วย Ultrasonic Flow Meter ที่ท่อขาเข้าหอ (ช่วงท่อตรง) — ถ้าวัดไม่ได้ ใช้ Pump Curve เทียบกับความดัน หรือ Nameplate ปั๊ม CW &#215; จำนวนปั๊มที่เดิน</div>
    <label>Q_air — อัตราไหลอากาศ (วัด / Fan curve)</label>
    <div style="display:flex;gap:6px">
      <input type="number" id="qAir" value="100" min="0.1" step="0.5" style="flex:2"><!-- [แก้ไข 15 พ.ย. 2569] ผลตรวจรอบ 3 ข้อ B5 — ค่าตั้งต้นเดิม 35 m³/s ให้ L/G 3.45 เกินค่าสูงสุดทางทฤษฎี 2.11 (NTU ขึ้น ⛔ ตั้งแต่เปิดหน้า) → 100 m³/s ได้ L/G ≈ 1.21 · NTU ≈ 1.36 -->
      <select id="qAirUnit" style="flex:1.1">
        <option value="m3s">m&#179;/s</option>
        <option value="m3h">m&#179;/h</option>
        <option value="kgs">kg/s</option>
      </select>
    </div>
    <div class="src"><b>ข้อมูล:</b> อัตราไหลอากาศผ่านหอ (รวมทุก Cell ที่เดิน) <b>ที่มา:</b> วัดความเร็วลมเฉลี่ยด้วย Anemometer ที่ปากปล่องพัดลม &#215; พื้นที่หน้าตัดปาก &#215; จำนวน Cell หรือใช้ Fan Curve / Datasheet ผู้ผลิต <span class="w">&#9888; เลือกหน่วยให้ตรง — สับสน m&#179;/h vs m&#179;/s คือสาเหตุยอดฮิตของ L/G สูงผิดปกติ</span><br><b>&#128737;&#65039; ขึ้นวัดปากปล่องไม่ได้ (ความปลอดภัย):</b> &#9312; วัดที่ <b>Louver ขาเข้า</b>ระดับพื้นแทน — V เฉลี่ยแบบ grid &#215; พื้นที่ Louver &#215; 0.75–0.85 (หักการบัง) &#9313; วัด <b>T_wb,out</b> ด้วย probe ต่อเสายืด แล้วกรอกช่องด้านล่าง ระบบจะ back-calc มวลอากาศจากสมดุลความร้อน (Merkel) ให้ &#9314; ประมาณจาก Fan Curve: Q &#8776; Q_design &#215; (kW จริง &#247; kW design)<sup>&#8531;</sup></div>
    <div style="background:var(--amber-lt);border:1px solid #f5c060;border-radius:6px;padding:7px 9px;margin-top:5px">
      <div style="font-size:10px;font-weight:700;color:var(--amber);text-transform:uppercase;letter-spacing:.08em;margin-bottom:3px">วัดไม่ได้เลย &#8594; ใช้ค่าแทน (Assumed L/G)</div>
      <div class="src" style="margin-top:0"><b>หลักการ:</b> ใช้ L/G ตามแบบฉบับ (typical) ของประเภทหอ แล้วคำนวณย้อน m&#775;_air = m&#775;_water &#247; L/G — ผลหลัก (Range, Approach, Efficiency, Capacity, Water Balance) <b>ไม่ต้องใช้ Q_air</b> ค่าแทนนี้กระทบเฉพาะ NTU และการตรวจ L/G เท่านั้น | ต้องระบุในรายงานว่าเป็นค่าสมมุติ</div>
      <button class="btn-sm" style="width:100%;margin-top:5px" onclick="fillAssumedAir()">&#128737;&#65039; เติม Q_air จาก L/G Typical ตามประเภทหอ</button>
      <div class="hint" id="assumedAirOut" style="margin-top:3px"></div>
    </div>
    <label>&#961;_air — ความหนาแน่นอากาศชื้นขาออก (kg/m&#179;)</label>
    <input type="number" id="rhoAir" value="1.15" min="0.90" max="1.30" step="0.01">
    <div class="src"><b>ข้อมูล:</b> ใช้แปลงปริมาตรอากาศ &#8594; มวล (kg) <b>ที่มา:</b> ตาราง Psychrometric ที่สภาวะอากาศขาออก — อากาศอิ่มตัว ~30–40&#176;C &#8776; 1.13–1.16 | <b>ไม่ทราบให้คงค่า 1.15</b></div>
    <label>L/G Ratio — ค่าที่เจ้าหน้าที่/Design แจ้ง <span id="lgRatioHint" class="hint" style="display:none;color:var(--teal);font-size:10px"></span></label>
    <!-- [แก้ไข 10 ก.ย. 2569] เชื่อม L/G วัดจริงจาก calcLG() → lgRatio (แก้เองได้; oninput ยกเลิกสถานะ auto) -->
    <input type="number" id="lgRatio" value="1.2" min="0.05" max="30" step="0.05" oninput="lgRatioManual()">
    <div class="src"><b>ข้อมูล:</b> อัตราส่วนมวลน้ำต่อมวลอากาศ (kg/kg) ที่โรงงานหรือ Datasheet แจ้งมา — กรอกเพื่อให้เครื่องมือ<b>ตรวจสอบความสมเหตุผล</b>เทียบกับค่าที่คำนวณจาก Flow จริง <b>ที่มา:</b> ฝ่ายวิศวกรรมโรงงาน / Design Data ผู้ผลิตหอ | ช่วงปกติ 0.5–2.5, Induced Draft ~1.0–1.5 <span class="w">ค่า &gt;3 มักหารผิดหน่วย</span></div>
    <label>T_wb,out — Wet Bulb อากาศขาออก (&#176;C) <span style="color:var(--text3);font-size:10px">optional</span></label>
    <input type="number" id="tWBout" value="" min="20" max="48" step="0.5" placeholder="วัดที่ปากปล่อง">
    <div class="src"><b>ข้อมูล:</b> อุณหภูมิกระเปาะเปียกของอากาศชื้นที่ออกจากหอ (ไม่บังคับ) <b>ที่มา:</b> วัดด้วย Psychrometer ที่ปากปล่องเหนือพัดลม (เฉพาะเมื่อเข้าถึงได้อย่างปลอดภัย) — ถ้ามีค่า เครื่องมือจะ back-calc L/G จริงด้วยสมการ Merkel: L/G=(h&#8322;&#8722;h&#8321;)/(Cp&#183;Range)</div>
  </div>

  <div class="ss">
    <div class="st">กำลังไฟฟ้าพัดลม (Fan Power)</div>
    <div class="info-box" style="margin-top:0;margin-bottom:6px">&#9889; <b>หลักการกรอกหมวดนี้:</b> กรอก "ต่อชุด" เฉพาะพิกัดมอเตอร์ — ค่ากำลังไฟฟ้าอื่น ๆ ทั้งหมดเป็น<b>ค่ารวมของทุกชุด/ทุกตัวที่เดินจริง</b></div>
    <label>&#9312; จำนวนพัดลมที่เดินจริง (ชุด)</label>
    <input type="number" id="numFan" value="2" min="1" max="20" step="1">
    <div class="src"><b>ข้อมูล:</b> จำนวน Cell/พัดลมที่<b>เดินจริงขณะตรวจวัด</b> <b>ที่มา:</b> นับหน้างาน (อาจน้อยกว่าจำนวนติดตั้ง ถ้าบาง Cell หยุด)</div>
    <label>&#9313; พิกัดมอเตอร์พัดลม ต่อ 1 ชุด (kW/ชุด)</label>
    <input type="number" id="fanPowerPerUnit" value="18.5" min="0.5" step="0.5">
    <div class="src"><b>ข้อมูล:</b> พิกัดมอเตอร์ของพัดลม <b>1 ชุด</b> <b>ที่มา:</b> Nameplate มอเตอร์ 1 ตัว (เช่น 18.5 kW)</div>
    <label>&#9314; พิกัดมอเตอร์พัดลม รวมทุกชุด (kW) <span style="color:var(--teal);font-size:10px">คำนวณอัตโนมัติ</span></label>
    <input type="number" id="fanPowerRated" value="37" min="1" step="0.5">
    <div class="src"><b>ข้อมูล:</b> พิกัดรวม = <b>&#9313; ต่อชุด &#215; &#9312; จำนวนชุด</b> — ระบบคำนวณให้อัตโนมัติเมื่อแก้ &#9312; หรือ &#9313; <b>ที่มา:</b> แก้ตัวเลขเองได้ กรณีมอเตอร์แต่ละชุดขนาดไม่เท่ากัน (ให้กรอกผลบวกจริง)</div>
    <label>&#9315; กำลังไฟฟ้าจริง วัดได้ รวมทุกชุด (kW) <span style="color:var(--red);font-size:10px">&#9733;</span></label>
    <input type="number" id="fanPowerActual" value="32" min="0" step="0.5">
    <div class="src"><b>ข้อมูล:</b> กำลังไฟฟ้าจริงของพัดลม <span class="w">ผลรวมทุกชุดที่เดิน (ไม่ใช่ต่อชุด)</span> <b>ที่มา:</b> วัดด้วย Power Meter / Clamp Meter ที่ตู้ MCC ทีละวงจร (3 เฟส พร้อม PF) แล้ว<b>บวกรวมกัน</b> — ถ้าวัดได้ชุดเดียว ให้ &#215; จำนวนชุดที่เดิน (เมื่อขนาดเท่ากัน)</div>
    <label>&#9316; กำลังปั๊มน้ำหล่อเย็น รวมทุกตัว (kW)</label>
    <input type="number" id="pumpPower" value="22" min="0" step="0.5">
    <div class="src"><b>ข้อมูล:</b> กำลังไฟฟ้าปั๊มน้ำหล่อเย็น (CW Pump) <span class="w">ผลรวมทุกตัวที่เดิน — แยกคนละก้อนกับพัดลม อย่านำ &#9315; มารวม</span> <b>ที่มา:</b> วัดที่ตู้ MCC ปั๊ม หรือประมาณจาก Nameplate &#215; Load Factor — ใช้คิด kW/RT รวมของระบบ (พัดลม+ปั๊ม)</div>
    <label>ชั่วโมงทำงาน/ปี (h/y)</label>
    <input type="number" id="opHours" value="7000" min="1000" max="8760" step="100">
    <div class="src"><b>ข้อมูล:</b> ชั่วโมงเดินเครื่องของระบบต่อปี <b>ที่มา:</b> บันทึกฝ่ายผลิต (ชม./วัน &#215; วัน/ปี) เช่น 24 ชม. &#215; 300 วัน = 7,200 h/y — ใช้คิดพลังงานและค่าน้ำรายปี</div>
  </div>

  <div class="ss">
    <div class="st teal">Water Quality (คุณภาพน้ำ)</div>
    <label>Conductivity น้ำหมุนเวียน (&#181;S/cm)</label>
    <input type="number" id="condCirc" value="1200" min="100" step="50">
    <div class="src"><b>ข้อมูล:</b> ค่าการนำไฟฟ้าของน้ำหมุนเวียนในระบบ <b>ที่มา:</b> วัดน้ำในอ่าง Basin ด้วย Conductivity Meter หรือดูจาก Log ประจำวัน / รายงาน Chemical Vendor</div>
    <label>Conductivity น้ำ Makeup (&#181;S/cm)</label>
    <input type="number" id="condMakeup" value="350" min="50" step="10">
    <div class="src"><b>ข้อมูล:</b> ค่าการนำไฟฟ้าของน้ำเติม (น้ำดิบ/ประปา/RO) <b>ที่มา:</b> วัดที่จุดจ่ายน้ำ Makeup ก่อนเข้าหอ — ใช้คู่กันคำนวณ <b>COC = Cond_circ &#247; Cond_makeup</b></div>
    <label>pH น้ำหมุนเวียน</label>
    <input type="number" id="pH" value="7.8" min="6" max="9" step="0.1">
    <div class="src"><b>ข้อมูล:</b> ความเป็นกรด–ด่างของน้ำหมุนเวียน (เป้า 7.0–8.5) <b>ที่มา:</b> วัดน้ำใน Basin ด้วย pH Meter หรือจากรายงาน Water Treatment</div>
    <label>Total Hardness (mg/L as CaCO&#8323;)</label>
    <input type="number" id="hardness" value="400" min="0" step="10">
    <div class="src"><b>ข้อมูล:</b> ความกระด้างรวมของน้ำหมุนเวียน — ใช้ประเมินแนวโน้มตะกรัน (LSI) <b>ที่มา:</b> ผลวิเคราะห์ Lab หรือ Test Kit ภาคสนาม / รายงาน Chemical Vendor</div>
  </div>

  <div class="ss">
    <div class="st amber">Design Conditions (ข้อมูล Nameplate)</div>
    <label>Design Capacity (เลือกหน่วย)</label>
    <div style="display:flex;gap:6px">
      <!-- [แก้ไข 16 พ.ย. 2569] ตัวอย่างตั้งต้น Design Capacity เดิม 500 RT ไม่เข้ากับตัวอย่างน้ำหมุนเวียน 500 m³/h · 37/29 °C ซึ่งระบายความร้อน 4,651 kW = 1,322 RT · ที่มา (ลำดับ 3 หลักวิทยาศาสตร์): สมดุลพลังงาน Q = ṁ·Cp·ΔT ที่สภาวะออกแบบเดียวกัน → 1,320 RT (ช่องนี้ใช้แสดงผล ไม่เข้าสูตรใด) -->
      <input type="number" id="designCapRT" value="1320" min="1" step="10" style="flex:2" oninput="updateCapConv()">
      <select id="designCapUnit" style="flex:1.1" onchange="updateCapConv()">
        <option value="RT">RT</option>
        <option value="kW">kW</option>
        <option value="MJh">MJ/h</option>
        <option value="kcalh">kcal/h</option>
      </select>
    </div>
    <div class="hint" id="capConv"></div>
    <div class="src"><b>ข้อมูล:</b> ขีดความสามารถระบายความร้อนตามออกแบบ — เลือกหน่วยให้ตรงกับเอกสารที่มี ระบบแปลงให้อัตโนมัติ <b>ที่มา:</b> Nameplate ที่ตัวหอ หรือ Datasheet ผู้ผลิต — <b>ถ้าหาไม่ได้</b> ใช้ตัวช่วยประมาณด้านล่าง</div>

    <div style="background:var(--teal-lt);border:1px solid #80cbc4;border-radius:6px;padding:8px 9px;margin-top:7px">
      <div style="font-size:10px;font-weight:700;color:var(--teal);text-transform:uppercase;letter-spacing:.08em;margin-bottom:2px">ตัวช่วยประมาณ Design Capacity — Water Loading Method</div>
      <label>พื้นที่หน้าตัด Fill รวมทุก Cell (m&#178;)</label>
      <input type="number" id="fillArea" value="" min="0.5" step="0.5" placeholder="กว้าง × ยาว × จำนวน Cell">
      <div class="src"><b>ที่มา:</b> วัดขนาดตัวหอหน้างาน (ด้านในขอบ Casing) กว้าง &#215; ยาว ต่อ Cell แล้วคูณจำนวน Cell</div>
      <label>Water Loading (m&#179;/h&#183;m&#178;)</label>
      <input type="number" id="waterLoading" value="10" min="4" max="20" step="0.5">
      <div class="src"><b>ข้อมูล:</b> ความหนาแน่นการจ่ายน้ำต่อพื้นที่ Fill — หอ Film Fill ทั่วไป <b>6–15</b> (ไม่ทราบใช้ 10) <b>ที่มา:</b> เกณฑ์ออกแบบมาตรฐาน (BEE Ch.7 / Stanford)</div>
      <button class="btn-sm" style="width:100%;margin-top:6px" onclick="estimateCap()">&#9889; คำนวณจาก Water Loading &#8594; เติมค่า</button>
      <div class="hint" id="estCapOut" style="margin-top:4px"></div>
    </div>
    <label>Design T_hot (&#176;C)</label>
    <input type="number" id="designTHot" value="37.0" step="0.5">
    <label>Design T_cold (&#176;C)</label>
    <input type="number" id="designTCold" value="29.0" step="0.5">
    <label>Design T_wb (&#176;C)</label>
    <input type="number" id="designTWB" value="24.0" step="0.5">
    <div class="src"><b>ข้อมูล:</b> เงื่อนไขอุณหภูมิที่ผู้ผลิตออกแบบไว้ (เช่น 37/32 &#176;C @ T_wb 28 &#176;C) <b>ที่มา:</b> Datasheet / Thermal Performance Curve ของผู้ผลิตหอ — ใช้เทียบสมรรถนะจริงกับ Design</div>
    <label>ราคาไฟฟ้า (บาท/kWh)</label>
    <input type="number" id="elecPrice" value="4.50" min="1" step="0.1">
    <div class="src"><b>ข้อมูล:</b> ราคาไฟฟ้าเฉลี่ยต่อหน่วยของโรงงาน <b>ที่มา:</b> บิลค่าไฟฟ้า — ค่าไฟรวมทั้งเดือน (Energy + Demand + Ft) &#247; หน่วยรวม (kWh) — ใช้คิดผลประหยัดมาตรการ</div>
    <label>ราคาน้ำ Makeup (บาท/m&#179;)</label>
    <input type="number" id="waterPrice" value="25" min="1" step="1">
    <div class="src"><b>ข้อมูล:</b> ต้นทุนน้ำเติมต่อ m&#179; <b>ที่มา:</b> บิลค่าน้ำประปา/น้ำดิบ + ค่าปรับสภาพน้ำและสารเคมี (ถ้ามี) — ใช้คิดค่าน้ำ Makeup รายปีและผลประหยัดจากการเพิ่ม COC</div>
  </div>

  <div class="ss">
    <div class="info-box" style="margin-top:0">&#128190; <b>บันทึก/โหลดข้อมูล:</b> กรอกข้อมูลเสร็จแล้วกดปุ่ม <b>Save JSON</b> ที่มุมขวาบน เพื่อเก็บค่าทุกช่อง (รวมตารางวัดภาคสนามและ Checklist) เป็นไฟล์ .json — กลับมาทำงานต่อหรือย้ายเครื่อง ให้กด <b>Load JSON</b> เลือกไฟล์เดิม ระบบจะเติมค่าและคำนวณผลให้อัตโนมัติ</div>
  </div>

</div><!-- /sidebar -->

<!-- CONTENT -->
<div class="content">

<!-- TAB 0: Overview -->
<div id="P0" class="panel on" data-ptitle="ส่วนที่ 1 — ข้อมูล & Overview">

  <!-- Diagram -->
  <div class="card">
    <div class="ctitle">&#128167; Cooling Tower — Process Flow &amp; Measurement Points</div>
    <div class="csub">Induced Draft Counterflow | อ้างอิง CTI ATC-105 / BS 4485 / ASHRAE Handbook</div>
    <div class="diagram-wrap">
      <svg width="780" height="310" viewBox="0 0 780 310" style="max-width:100%;font-family:'IBM Plex Mono',monospace">
        <defs>
          <marker id="aB" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="5" markerHeight="5" orient="auto"><path d="M0 0 L10 5 L0 10z" fill="#0a4d6e"/></marker>
          <marker id="aT" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="5" markerHeight="5" orient="auto"><path d="M0 0 L10 5 L0 10z" fill="#0097a7"/></marker>
          <marker id="aG" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="5" markerHeight="5" orient="auto"><path d="M0 0 L10 5 L0 10z" fill="#176b3c"/></marker>
          <marker id="aR" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="5" markerHeight="5" orient="auto"><path d="M0 0 L10 5 L0 10z" fill="#c0292b"/></marker>
          <marker id="aO" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="5" markerHeight="5" orient="auto"><path d="M0 0 L10 5 L0 10z" fill="#b06a00"/></marker>
        </defs>

        <!-- CT Tower Body -->
        <rect x="230" y="40" width="200" height="210" rx="8" fill="#e8f4f8" stroke="#0a4d6e" stroke-width="2"/>

        <!-- Fan at top -->
        <ellipse cx="330" cy="55" rx="70" ry="14" fill="#0a4d6e" opacity=".15" stroke="#0a4d6e" stroke-width="1.5"/>
        <rect x="260" y="40" width="140" height="18" rx="4" fill="#0a4d6e" opacity=".12"/>
        <text x="330" y="55" font-size="10" font-weight="bold" text-anchor="middle" fill="#0a4d6e">&#8593; FAN (Induced Draft)</text>

        <!-- Air out arrow (top) -->
        <line x1="330" y1="22" x2="330" y2="5" stroke="#0097a7" stroke-width="2.5" stroke-dasharray="5,3" marker-end="url(#aT)"/>
        <text x="340" y="18" font-size="9" fill="#0097a7">Moist Air Out</text>
        <text x="340" y="29" font-size="9" fill="#0097a7">T_wb&#8593;</text>

        <!-- Drift Eliminator -->
        <rect x="240" y="70" width="180" height="12" rx="3" fill="#b2d8e8" stroke="#0a4d6e" stroke-width="1"/>
        <text x="330" y="80" font-size="9" text-anchor="middle" fill="#0a4d6e">Drift Eliminator</text>

        <!-- Hot water distribution nozzles -->
        <line x1="260" y1="100" x2="400" y2="100" stroke="#c0292b" stroke-width="1.5"/>
        <circle cx="280" cy="100" r="4" fill="#c0292b"/>
        <circle cx="310" cy="100" r="4" fill="#c0292b"/>
        <circle cx="340" cy="100" r="4" fill="#c0292b"/>
        <circle cx="370" cy="100" r="4" fill="#c0292b"/>
        <circle cx="400" cy="100" r="4" fill="#c0292b"/>
        <text x="330" y="95" font-size="9" text-anchor="middle" fill="#c0292b">Distribution Nozzles</text>
        <!-- Water drops -->
        <text x="275" y="115" font-size="9" fill="#c0292b">&#8595;</text>
        <text x="305" y="120" font-size="9" fill="#c0292b">&#8595;</text>
        <text x="335" y="112" font-size="9" fill="#c0292b">&#8595;</text>
        <text x="365" y="118" font-size="9" fill="#c0292b">&#8595;</text>
        <text x="395" y="115" font-size="9" fill="#c0292b">&#8595;</text>

        <!-- Fill section -->
        <rect x="245" y="125" width="170" height="70" rx="4" fill="#d0ecf8" stroke="#0097a7" stroke-width="1.5" stroke-dasharray="4,3"/>
        <text x="330" y="152" font-size="10" font-weight="bold" text-anchor="middle" fill="#0097a7">FILL / PACKING</text>
        <text x="330" y="166" font-size="9" text-anchor="middle" fill="#0097a7">Heat &amp; Mass Transfer</text>
        <text x="330" y="178" font-size="9" text-anchor="middle" fill="#0097a7">Q = K&#183;a&#183;V&#183;(h_s - h_a)</text>

        <!-- Cold water basin -->
        <rect x="240" y="220" width="180" height="25" rx="4" fill="#b2d8e8" stroke="#0a4d6e" stroke-width="1.5"/>
        <text x="330" y="236" font-size="10" font-weight="bold" text-anchor="middle" fill="#0a4d6e">Cold Water Basin</text>

        <!-- Air inlet (sides) -->
        <line x1="180" y1="160" x2="228" y2="160" stroke="#0097a7" stroke-width="2" marker-end="url(#aT)"/>
        <text x="140" y="155" font-size="9" fill="#0097a7">Air In &#8594;</text>
        <text x="140" y="167" font-size="9" fill="#0097a7">T_db, T_wb</text>
        <line x1="432" y1="160" x2="480" y2="160" stroke="#0097a7" stroke-width="2" stroke-dasharray="3,2"/>

        <!-- Hot water IN -->
        <line x1="100" y1="100" x2="228" y2="100" stroke="#c0292b" stroke-width="3" marker-end="url(#aR)"/>
        <rect x="10" y="85" width="88" height="32" rx="5" fill="#fde8e8" stroke="#c0292b" stroke-width="1.5"/>
        <text x="54" y="99" font-size="10" font-weight="bold" text-anchor="middle" fill="#c0292b">T_hot</text>
        <text x="54" y="111" font-size="10" text-anchor="middle" fill="#c0292b">HOT IN</text>
        <!-- Measurement P1 -->
        <circle cx="155" cy="100" r="10" fill="#c0292b"/>
        <text x="155" y="104" font-size="8" font-weight="bold" text-anchor="middle" fill="#fff">P1</text>

        <!-- Cold water OUT -->
        <line x1="432" y1="233" x2="570" y2="233" stroke="#0a4d6e" stroke-width="3" marker-end="url(#aB)"/>
        <rect x="572" y="218" width="88" height="32" rx="5" fill="#e0f7fa" stroke="#0a4d6e" stroke-width="1.5"/>
        <text x="616" y="232" font-size="10" font-weight="bold" text-anchor="middle" fill="#0a4d6e">T_cold</text>
        <text x="616" y="244" font-size="10" text-anchor="middle" fill="#0a4d6e">COLD OUT</text>
        <!-- Measurement P2 -->
        <circle cx="505" cy="233" r="10" fill="#0a4d6e"/>
        <text x="505" y="237" font-size="8" font-weight="bold" text-anchor="middle" fill="#fff">P2</text>

        <!-- Makeup water -->
        <line x1="330" y1="255" x2="330" y2="280" stroke="#176b3c" stroke-width="2" marker-end="url(#aG)"/>
        <rect x="265" y="280" width="130" height="26" rx="5" fill="#d4f5e2" stroke="#176b3c" stroke-width="1.5"/>
        <text x="330" y="296" font-size="10" font-weight="bold" text-anchor="middle" fill="#176b3c">Makeup Water (M)</text>
        <!-- P3 -->
        <circle cx="330" cy="258" r="8" fill="#176b3c"/>
        <text x="330" y="262" font-size="8" font-weight="bold" text-anchor="middle" fill="#fff">P3</text>

        <!-- Blowdown -->
        <line x1="430" y1="233" x2="500" y2="260" stroke="#b06a00" stroke-width="1.5" stroke-dasharray="4,3" marker-end="url(#aO)"/>
        <text x="508" y="263" font-size="9" fill="#b06a00">Blowdown (B)</text>
        <!-- Evaporation -->
        <line x1="230" y1="155" x2="180" y2="100" stroke="#888" stroke-width="1.5" stroke-dasharray="3,2"/>
        <text x="110" y="130" font-size="9" fill="#888">Evap. Loss (E)</text>

        <!-- T_wb measurement -->
        <rect x="600" y="140" width="95" height="36" rx="5" fill="#fef0d0" stroke="#b06a00" stroke-width="1.5"/>
        <text x="648" y="155" font-size="10" font-weight="bold" text-anchor="middle" fill="#b06a00">T_wb</text>
        <text x="648" y="169" font-size="9" text-anchor="middle" fill="#b06a00">Wet Bulb Temp</text>
        <!-- P4 -->
        <circle cx="600" cy="158" r="8" fill="#b06a00"/>
        <text x="600" y="162" font-size="8" font-weight="bold" text-anchor="middle" fill="#fff">P4</text>

        <!-- Fan power measurement -->
        <rect x="600" y="50" width="95" height="36" rx="5" fill="#ede8ff" stroke="#5c35a0" stroke-width="1.5"/>
        <text x="648" y="65" font-size="10" font-weight="bold" text-anchor="middle" fill="#5c35a0">Fan Power</text>
        <text x="648" y="79" font-size="9" text-anchor="middle" fill="#5c35a0">kW (P-meter)</text>
        <!-- P5 -->
        <circle cx="600" cy="68" r="8" fill="#5c35a0"/>
        <text x="600" y="72" font-size="8" font-weight="bold" text-anchor="middle" fill="#fff">P5</text>

        <!-- Labels: Range, Approach -->
        <line x1="680" y1="100" x2="680" y2="233" stroke="#c0292b" stroke-width="1.5"/>
        <line x1="675" y1="100" x2="685" y2="100" stroke="#c0292b" stroke-width="1.5"/>
        <line x1="675" y1="233" x2="685" y2="233" stroke="#c0292b" stroke-width="1.5"/>
        <text x="700" y="165" font-size="9" font-weight="bold" fill="#c0292b">RANGE</text>
        <text x="700" y="176" font-size="9" fill="#c0292b">= T_hot - T_cold</text>

        <line x1="740" y1="158" x2="740" y2="233" stroke="#b06a00" stroke-width="1.5"/>
        <line x1="735" y1="158" x2="745" y2="158" stroke="#b06a00" stroke-width="1.5"/>
        <line x1="735" y1="233" x2="745" y2="233" stroke="#b06a00" stroke-width="1.5"/>
        <text x="750" y="193" font-size="9" font-weight="bold" fill="#b06a00">APPROACH</text>
        <text x="750" y="204" font-size="9" fill="#b06a00">= T_cold - T_wb</text>

        <!-- Legend -->
        <text x="10" y="296" font-size="8" fill="#3a4f72">P1=Hot In | P2=Cold Out | P3=Makeup | P4=Wet Bulb | P5=Fan Power</text>
      </svg>
    </div>
  </div>

  <!-- CT Type Info -->
  <div class="card" id="CT_INFO_CARD">
    <div class="ctitle">&#128295; ประเภท Cooling Tower &amp; ข้อมูลอ้างอิง</div>
    <div id="CT_INFO_BODY"></div>
  </div>

  <!-- Quick Calc -->
  <div class="card">
    <div class="ctitle">&#9889; คำนวณ Range, Approach &amp; Efficiency เบื้องต้น</div>
    <div class="csub">อ้างอิง: Hill &amp; Pring (1990) | CTI ATC-105 | Cooling Tower Efficiency = Range/(Range+Approach)×100</div>
    <button class="btn-calc" onclick="calcBasic()">&#9889; คำนวณพื้นฐาน</button>
    <div id="RES_BASIC" style="display:none;margin-top:12px"></div>
  </div>

</div><!-- /P0 -->

<!-- TAB 1: Performance & NTU -->
<div id="P1" class="panel" data-ptitle="ส่วนที่ 2 — Performance & NTU">
  <div class="card">
    <div class="ctitle">&#128200; Performance Analysis &amp; NTU/Merkel Number</div>
    <div class="csub">Merkel Theory (1925) | NTU = KaV/L = &#8747; Cw&#183;dT/(h_sat - h_air) | อ้างอิง ASHRAE HB &amp; CTI ATC-105</div><!-- [แก้ไข 16 พ.ย. 2569] ผลตรวจรอบ 4 ข้อ R4-14: เอกสาร CTI เลข 105 คือ ATC-105 (Acceptance Test Code) — แก้ชื่อที่เขียนผิดเดิม -->
    <div class="info-box" style="margin-bottom:10px">
      &#8505;&#65039; <b>Merkel Number (NTU):</b> ยิ่งมาก = Tower ขนาดใหญ่/ประสิทธิภาพสูง<br>
      NTU เป้าหมาย ทั่วไป 1.5–2.5 | ต่ำกว่า 1.0 = Fill เสื่อม หรือ Flow มากเกิน (ค่าแนวทางของเครื่องมือ)
    </div>
    <button class="btn-calc" onclick="calcPerf()">&#128200; คำนวณ Performance &amp; NTU</button>
    <div id="PERF_ERR" style="display:none"></div>
  </div>

  <!-- L/G VERIFICATION CARD -->
  <div class="card" style="border-left:4px solid var(--teal)">
    <div class="ctitle">&#9878;&#65039; L/G Ratio — ตรวจสอบ &amp; คำนวณ (Air–Water Mass Balance)</div>
    <div class="csub">L/G = m&#775;_water / m&#775;_air (เชิงมวล kg/kg) | ตรวจหน่วย + back-calc จาก Enthalpy (Merkel) | อ้างอิง IJETT V38(9) 2016, BEE/Morvay</div>
    <div class="info-box" style="margin-bottom:10px">
      &#8505;&#65039; <b>นิยาม:</b> L/G คืออัตราส่วน <b>มวล</b>น้ำต่อมวลอากาศแห้ง ไม่ใช่อัตราส่วนปริมาตร<br>
      โรงไฟฟ้า/อุตสาหกรรมจริง L/G &#8776; 1.0–1.75 (kg/kg) — ค่า 13–14 เกือบแน่นอนว่าเป็นการหารปริมาตรผิดหน่วย
    </div>
    <button class="btn-calc" onclick="calcLG()">&#9878;&#65039; ตรวจสอบ &amp; คำนวณ L/G</button>
    <div id="RES_LG" style="display:none;margin-top:12px"></div>
  </div>

  <div id="RES_PERF" style="display:none">
    <div class="kpi-grid" id="PERF_KPIS"></div>
    <div class="g2">
      <div class="card">
        <div class="ctitle" style="font-size:14px">&#128200; Performance Parameters</div>
        <table class="tbl"><tbody id="PERF_TBL"></tbody></table>
      </div>
      <div class="card">
        <div class="ctitle" style="font-size:14px">&#128295; Benchmark Comparison</div>
        <table class="tbl"><tbody id="BENCH_TBL"></tbody></table>
      </div>
    </div>
    <div id="PERF_STEPS"></div>
    <div class="card">
      <div class="ctitle">&#128200; Enthalpy / Temperature Profile</div>
      <div class="csub">Driving Force = (h_sat,water - h_air) ตลอด Fill — ยิ่งมาก = Transfer Rate ดี</div>
      <div class="canvas-wrap"><canvas id="PERF_CANVAS" height="240"></canvas></div>
    </div>
    <div class="card">
      <div class="ctitle">&#128161; Fan &amp; Energy Analysis</div>
      <div id="FAN_BODY"></div>
    </div>
  </div>
</div><!-- /P1 -->

<!-- TAB 2: Water Balance -->
<div id="P2" class="panel" data-ptitle="ส่วนที่ 3 — Water Balance">
  <div class="card">
    <div class="ctitle">&#128166; Water Balance — สมดุลน้ำ</div>
    <div class="csub">M = E + D + B | COC = Cond_circ/Cond_makeup | อ้างอิง Perry's ChE Handbook &amp; Cooling Tower Efficiency Calculations</div>
    <div class="info-box" style="margin-bottom:10px">
      &#8505;&#65039; <b>Water Mass Balance:</b> Makeup (M) = Evaporation (E) + Drift (D) + Blowdown (B)<br>
      Evaporation &#8776; 80–85% ของ water loss ทั้งหมด | Drift &lt; 0.001% ของ circulation rate (ด้วย Drift Eliminator)
    </div>
    <button class="btn-calc" onclick="calcWater()">&#128166; คำนวณ Water Balance</button>
    <div id="WATER_ERR" style="display:none"></div>
  </div>
  <div id="RES_WATER" style="display:none">
    <div class="kpi-grid" id="WATER_KPIS"></div>
    <div class="g2">
      <div class="card">
        <div class="ctitle" style="font-size:14px">&#128166; Water Balance Detail</div>
        <table class="tbl"><tbody id="WATER_TBL"></tbody></table>
      </div>
      <div class="card">
        <div class="ctitle" style="font-size:14px">&#128300; Water Chemistry</div>
        <table class="tbl"><tbody id="CHEM_TBL"></tbody></table>
      </div>
    </div>
    <div id="WATER_STEPS"></div>
    <div class="card">
      <div class="ctitle">&#128200; Water Loss Breakdown Chart</div>
      <div class="canvas-wrap"><canvas id="WATER_CANVAS" height="220"></canvas></div>
    </div>
    <div class="card">
      <div class="ctitle">&#128176; ต้นทุนน้ำและศักยภาพประหยัด</div>
      <div id="WATER_COST"></div>
    </div>
  </div>
</div><!-- /P2 -->

<!-- TAB 3: Field Audit & ECM -->
<div id="P3" class="panel" data-ptitle="ส่วนที่ 4 — Field Audit & ECM">
  <div class="card">
    <div class="ctitle">&#128203; Walk-Through Inspection Checklist</div>
    <div class="csub">ระบบ Cooling Tower — รายการตรวจสอบภาคสนาม</div>
    <div class="g2" style="margin-top:8px">
      <div id="CK_COL1"></div>
      <div id="CK_COL2"></div>
    </div>
    <div id="CK_PROG" style="margin-top:10px"></div>
  </div>
  <div class="card">
    <div class="ctitle">&#128221; บันทึกค่าที่วัดได้ภาคสนาม</div>
    <div class="info-box" style="margin-bottom:8px">&#8505;&#65039; <b>ทำไมบางรายการไม่มีเกณฑ์ตายตัวแต่ยังต้องวัด?</b> เพราะจุดประสงค์การวัดต่างกัน 3 แบบ —
      <span class="badge bl" style="margin:0 2px">C เทียบเกณฑ์</span> มีค่ามาตรฐาน/กฎหมายให้เทียบทันที (pH, Conductivity, Vibration, Noise) &#183;
      <span class="badge bg" style="margin:0 2px">D เทียบ Design</span> เกณฑ์คือ Nameplate/Datasheet ของเครื่องเอง (Flow, kW, Current, RPM) &#183;
      <span class="badge bw" style="margin:0 2px">T Baseline/Trend</span> <b>ไม่มีเกณฑ์สากล — ค่าของใครของมัน</b> วัดครั้งแรกเพื่อเป็นค่าฐานของโรงงานตัวเอง แล้วดู "การเปลี่ยนแปลง" ในการตรวจครั้งถัดไป เช่น Vibration ที่เพิ่มขึ้น = Bearing เริ่มเสื่อม, RPM ที่ตกลง = Belt หย่อน, ระดับน้ำ Basin ที่แกว่ง = ลูกลอย/วาล์ว Makeup ผิดปกติ — การไม่วัดวันนี้ = ไม่มีฐานไว้เปรียบเทียบวันหน้า</div>
    <div class="twrap">
      <table class="tbl">
        <thead><tr><th>#</th><th>พารามิเตอร์</th><th>ค่าที่วัด</th><th>หน่วย</th><th>เกณฑ์ควบคุม (แก้ตามโรงงานได้)</th><th>เครื่องมือ</th><th>หมายเหตุ</th></tr></thead>
        <tbody id="MEAS_TBL"></tbody>
      </table>
    </div>
  </div>
  <div class="card" id="CRIT_CARD" style="border-left:4px solid var(--teal)">
    <div class="ctitle">&#9881;&#65039; เกณฑ์การประเมิน — ปรับตามเกณฑ์ควบคุมของโรงงานได้</div>
    <div class="csub">ค่าเริ่มต้นเป็นเกณฑ์มาตรฐานสากล — แต่ละโรงงานอาจกำหนดต่างกัน แก้ตัวเลขได้เลย ระบบจะใช้เกณฑ์นี้ในการเตือนและประเมิน ECM ทุกครั้งที่กดคำนวณ</div>
    <div class="g4" style="margin-top:6px">
      <div><label>Efficiency ต่ำสุด (%)</label><input type="number" id="critEffMin" value="" step="1" placeholder="อัตโนมัติตามประเภทหอ"><div class="hint">เว้นว่าง = ใช้ Benchmark ประเภทหอ</div></div>
      <div><label>Approach เตือนเมื่อเกิน (&#176;C)</label><input type="number" id="critApproachWarn" value="8" step="0.5"><div class="hint">มาตรฐาน &gt; 8&#176;C = ผิดปกติ</div></div>
      <div><label>kW/RT เป้าหมาย</label><input type="number" id="critKwRT" value="0.08" step="0.01"><div class="hint">Benchmark &lt; 0.08</div></div>
      <div><label>COC ต่ำสุด</label><input type="number" id="critCocMin" value="3" step="0.5"><div class="hint">มาตรฐาน 3</div></div>
      <div><label>COC สูงสุด</label><input type="number" id="critCocMax" value="6" step="0.5"><div class="hint">มาตรฐาน 6</div></div>
      <div><label>Conductivity สูงสุด (&#181;S/cm)</label><input type="number" id="critCondMax" value="2000" step="100"><div class="hint">ทั่วไป 2,000–2,500</div></div>
      <div><label>pH ต่ำสุด–สูงสุด</label><div style="display:flex;gap:5px"><input type="number" id="critPhMin" value="7.0" step="0.1"><input type="number" id="critPhMax" value="8.5" step="0.1"></div><div class="hint">มาตรฐาน 7.0–8.5</div></div>
      <div><label>Hardness สูงสุด (mg/L)</label><input type="number" id="critHardMax" value="500" step="50"><div class="hint">ทั่วไป 500</div></div>
    </div>
    <div style="display:flex;gap:8px;margin-top:9px">
      <button class="btn-sm" onclick="resetCriteria()">&#8635; คืนค่าเกณฑ์มาตรฐาน</button>
    </div>
    <details class="steps">
      <summary>&#128218; เกณฑ์อ้างอิงมาตรฐาน — คลิกเปิดดู (พร้อมแหล่งที่มา)</summary>
      <div class="steps-body">
        <table class="tbl"><thead><tr><th>พารามิเตอร์</th><th>เกณฑ์แนะนำ</th><th>แหล่งอ้างอิง</th></tr></thead><tbody>
        <tr><td>CT Efficiency</td><td class="hl">Induced Counter 68–82% | Cross 65–80% | Forced 60–78% | Natural 55–75%</td><td class="sub">ค่าแนวทางของเครื่องมือ (วิธีทดสอบ: CTI ATC-105)</td></tr>
        <tr><td>Approach</td><td class="hl">ดี &#8804; 5&#176;C | ยอมรับได้ 5–8&#176;C | &gt; 8&#176;C ผิดปกติ (ต่ำสุดเชิงเศรษฐกิจ ~2.8&#176;C)</td><td class="sub">BEE Ch.7 / ASHRAE HB</td></tr>
        <tr><td>NTU (KaV/L)</td><td class="hl">เป้าหมาย 1.5–2.5 | &lt; 1.0 = Fill เสื่อม/Flow เกิน</td><td class="sub">ค่าแนวทางของเครื่องมือ (ทฤษฎี Merkel)</td></tr>
        <tr><td>L/G Ratio</td><td class="hl">เชิงมวล 0.5–2.5 kg/kg | Induced Draft ทั่วไป 1.0–1.5</td><td class="sub">BEE / Morvay / IJETT V38</td></tr>
        <tr><td>kW/RT (Fan+Pump)</td><td class="hl">&lt; 0.08 kW/RT = ดี</td><td class="sub">Benchmark อุตสาหกรรม</td></tr>
        <tr><td>COC</td><td class="hl">เป้าหมาย 3–6 | &lt; 3 สิ้นเปลืองน้ำ | สูงเกิน &#8594; เสี่ยงตะกรัน</td><td class="sub">Perry's ChE HB / CTI</td></tr>
        <tr><td>pH น้ำหมุนเวียน</td><td class="hl">7.0–8.5</td><td class="sub">CTI / Water Treatment Practice</td></tr>
        <tr><td>Conductivity</td><td class="hl">&lt; 2,000–2,500 &#181;S/cm (ขึ้นกับโปรแกรมเคมี)</td><td class="sub">แนวปฏิบัติ Water Treatment</td></tr>
        <tr><td>Total Hardness</td><td class="hl">&lt; 500 mg/L as CaCO&#8323;</td><td class="sub">แนวปฏิบัติ Water Treatment</td></tr>
        <tr><td>LSI</td><td class="hl">&#8722;0.5 ถึง +0.5 (0 = สมดุล)</td><td class="sub">Langelier Saturation Index</td></tr>
        <tr><td>Drift Loss</td><td class="hl">&lt; 0.001–0.005% ของ Circulation (มี Drift Eliminator)</td><td class="sub">CTI / ผู้ผลิต Eliminator</td></tr>
        <tr><td>Vibration พัดลม</td><td class="hl">&#8804; 4.5 mm/s ดี | &gt; 7.1 mm/s เตือน</td><td class="sub">ISO 10816-3</td></tr>
        <tr><td>Noise</td><td class="hl">&lt; 85 dB(A) เฉลี่ย 8 ชม. (ที่จุดปฏิบัติงาน)</td><td class="sub">กฎกระทรวง ความปลอดภัยฯ เสียง</td></tr>
        </tbody></table>
        <div class="hint" style="margin-top:6px">&#9888; เกณฑ์ข้างต้นเป็นค่าแนะนำทั่วไป — เกณฑ์ควบคุมจริงของแต่ละโรงงานอาจต่างกันตามโปรแกรมเคมี, ผู้ผลิตหอ และข้อกำหนดภายใน ให้ยึดเกณฑ์โรงงานเมื่อขัดแย้งกัน แล้วบันทึกไว้ในช่อง "เกณฑ์ควบคุม" ของตารางวัดภาคสนาม</div>
      </div>
    </details>
  </div>
  <div class="card">
    <div class="ctitle">&#128161; ECM Recommendations</div>
    <div class="csub">ประเมินโดยเทียบกับ "เกณฑ์การประเมิน" ด้านบน — ปรับเกณฑ์แล้วกดประเมินใหม่ได้</div>
    <button class="btn-calc" onclick="calcECM()">&#128161; ประเมิน ECM ทั้งหมด</button>
    <div id="RES_ECM" style="display:none;margin-top:12px"></div>
  </div>
  <div class="card" style="border-left:4px solid var(--blue)">
    <div class="ctitle">&#128196; สรุปรายงาน</div>
    <button class="btn-sm" onclick="makeReport()">&#128196; สร้างสรุปรายงาน</button>
    <div id="RPT_OUT" style="display:none;margin-top:12px;font-size:11px;font-family:var(--mono);
         background:var(--bg4);border:1px solid var(--border);border-radius:7px;padding:14px;
         line-height:2;white-space:pre-wrap;color:var(--text2)"></div>
  </div>
</div><!-- /P3 -->

</div><!-- /content -->
</div><!-- /main -->

<script>
// ═══════════════════════════════════════════════════════
// CONSTANTS
// ═══════════════════════════════════════════════════════
var Cp_w  = 4.186;   // kJ/kg·°C water
var rho_w = 1000;    // kg/m³ water
var L_evap = 2430;   // kJ/kg latent heat of vaporization ~35°C

var CT_TYPE_DB = {
  induced_counter: { name:'Induced Draft — Counterflow', drift_pct:0.0005, eff_range:[68,82], ntu_range:[1.5,2.5], approach_min:3, lg_typ:1.25 },
  induced_cross:   { name:'Induced Draft — Crossflow',   drift_pct:0.001,  eff_range:[65,80], ntu_range:[1.3,2.3], approach_min:3, lg_typ:1.15 },
  forced_counter:  { name:'Forced Draft — Counterflow',  drift_pct:0.002,  eff_range:[60,78], ntu_range:[1.2,2.0], approach_min:4, lg_typ:1.20 },
  natural:         { name:'Natural Draft (Hyperbolic)',   drift_pct:0.003,  eff_range:[55,75], ntu_range:[1.0,1.8], approach_min:5, lg_typ:1.50 }
};

var CHECKLIST = [
  {s:'&#128167; น้ำและอุณหภูมิ',i:[
    'วัด T_hot (ขาเข้า) และ T_cold (ขาออก) ด้วย Thermometer',
    'วัด T_wb ด้วย Sling Psychrometer หรือ Weather Station',
    'คำนวณ Range, Approach และ CT Efficiency',
    'วัด Flow Rate น้ำหมุนเวียน (Flow Meter / Ultrasonic)',
    'ตรวจสอบ Distribution ของน้ำ — ทุก Nozzle ทำงาน'
  ]},
  {s:'&#128139; Fill & Tower Body',i:[
    'ตรวจ Fill — ไม่อุดตัน ไม่แตก ไม่มีตะไคร่',
    'ตรวจ Drift Eliminator — ไม่มีรู/แตก',
    'ตรวจ Louver / Air Inlet — ไม่ถูกกีดขวาง',
    'ตรวจ Basin — ไม่มี Sludge สะสม ระดับน้ำถูกต้อง',
    'ตรวจสอบ Structural Integrity — ไม่มีสนิม/รอยร้าว'
  ]},
  {s:'&#9889; พัดลมและมอเตอร์',i:[
    'วัด Power Factor และกำลังไฟฟ้า (kW) พัดลม',
    'ตรวจ Blade Angle และ Pitch — ตรงตาม Design',
    'ตรวจ Vibration ทุก Bearing',
    'ตรวจ Belt / Coupling — Tension ถูกต้อง',
    'ตรวจ Motor Current — ไม่เกิน Nameplate',
    'ตรวจ Fan Guard และ Safety Device'
  ]},
  {s:'&#128166; ระบบน้ำ & Chemical',i:[
    'วัด Conductivity น้ำหมุนเวียน และ Makeup',
    'คำนวณ Cycle of Concentration (COC)',
    'ตรวจ pH ให้อยู่ในช่วง 7.0–8.5',
    'ตรวจ Chemical Feed Pump ทำงานปกติ',
    'ตรวจ Blowdown Valve — ตั้งค่าถูกต้อง',
    'ตรวจ Makeup Water Valve Auto Float'
  ]},
  {s:'&#9971; Legionella Prevention',i:[
    'T_basin อยู่ช่วง 20–45 °C = ช่วงเสี่ยง Legionella ต้องมีแผน biocide และผลตรวจเชื้อ', /* [แก้ไข 15 พ.ย. 2569] ผลตรวจรอบ 3 ข้อ B5 — เดิม "ตรวจ T_basin ≥ 20°C (ไม่เอื้อต่อ Legionella)" เขียนกลับด้าน (20–45 °C คือช่วงที่เชื้อเติบโต) */
    'ตรวจ Biocide Dosing — ตามแผน Treatment',
    'บันทึก Legionella Test Result (ล่าสุด)',
    'ตรวจ Dead Legs / Stagnant Water ในระบบ',
    'ตรวจความสะอาด Basin ทุก 3 เดือน'
  ]}
];

var MEAS_LOG = [
  {n:1, p:'T_hot — น้ำร้อนขาเข้า',        u:'°C',       t:'Thermometer / PT100', m:'★★ Critical', c:'เทียบ Design T_hot', g:'D'},
  {n:2, p:'T_cold — น้ำเย็นขาออก',         u:'°C',       t:'Thermometer / PT100', m:'★★ Critical', c:'เทียบ Design T_cold', g:'D'},
  {n:3, p:'T_wb — Wet Bulb',               u:'°C',       t:'Sling Psychrometer',  m:'★★ Critical', c:'ตามสภาพอากาศ ณ วันตรวจ', g:'D'},
  {n:4, p:'T_db — Dry Bulb',               u:'°C',       t:'Thermometer',          m:'★', c:'—', g:'T'},
  {n:5, p:'Q_water — Flow Rate',            u:'m³/h',     t:'Flow Meter (Ultrasonic)', m:'★★', c:'Design Flow ±10%', g:'D'},
  {n:6, p:'Fan Power (Actual)',             u:'kW',       t:'Power Meter / Clamp',  m:'★★', c:'≤ พิกัดมอเตอร์', g:'D'},
  {n:7, p:'Fan Voltage',                    u:'V',        t:'Voltmeter',            m:'★', c:'380–400 V ±10%', g:'C'},
  {n:8, p:'Fan Current (3-phase)',          u:'A',        t:'Clamp Meter',          m:'★', c:'≤ Nameplate FLA', g:'D'},
  {n:9, p:'Fan Vibration',                  u:'mm/s',     t:'Vibration Meter',      m:'★', c:'ISO 10816: ≤4.5 ดี | >7.1 เตือน + ดูแนวโน้ม', g:'C'},
  {n:10,p:'Conductivity — Circulating',     u:'µS/cm',    t:'Conductivity Meter',   m:'★★', c:'< 2,000 หรือตาม vendor', g:'C'},
  {n:11,p:'Conductivity — Makeup Water',    u:'µS/cm',    t:'Conductivity Meter',   m:'★★', c:'ตามแหล่งน้ำ', g:'T'},
  {n:12,p:'pH น้ำหมุนเวียน',               u:'-',        t:'pH Meter',             m:'★★', c:'7.0–8.5', g:'C'},
  {n:13,p:'Total Hardness',                 u:'mg/L CaCO3', t:'Lab / Test Kit',    m:'★', c:'< 500', g:'C'},
  {n:14,p:'Chloride',                       u:'mg/L',     t:'Lab / Test Kit',       m:'★', c:'< 250', g:'C'},
  {n:15,p:'Makeup Water Flow',              u:'m³/h',     t:'Water Meter',          m:'★★', c:'≈1.5–2.5% ของ Circulation', g:'T'},
  {n:16,p:'Blowdown Flow',                  u:'m³/h',     t:'Flow Meter',           m:'★', c:'ตาม COC เป้าหมาย', g:'T'},
  {n:17,p:'Fan Speed (RPM)',                u:'rpm',      t:'Tachometer',           m:'★', c:'เทียบ Design RPM — ตกลง = Belt Slip', g:'D'},
  {n:18,p:'Basin Water Level',              u:'mm',       t:'Gauge / Visual',       m:'★ บันทึก', c:'Baseline โรงงาน — บันทึกแนวโน้ม', g:'T'},
  {n:19,p:'T_basin — อุณหภูมิน้ำใน Basin', u:'°C',       t:'Thermometer',          m:'★ (Legionella)', c:'เฝ้าระวัง 20–45°C (ช่วง Legionella โต)', g:'C'},
  {n:20,p:'Noise Level (at 1m)',            u:'dB(A)',     t:'Sound Level Meter',    m:'บันทึก', c:'< 85 dB(A) (กม.ความปลอดภัย)', g:'C'}
];

// ═══════════════════════════════════════════════════════
// HELPERS
// ═══════════════════════════════════════════════════════
function G(id){ return document.getElementById(id); }
function GV(id){ var el=G(id); return el?(parseFloat(el.value)||0):0; }
// อ่านค่าเกณฑ์การประเมิน — ช่องว่าง/ไม่มี = ใช้ค่า default
function CRV(id,def){ var el=G(id); if(!el||el.value==='') return def; var v=parseFloat(el.value); return isNaN(v)?def:v; }
var CRIT_DEFAULTS={critEffMin:'',critApproachWarn:8,critKwRT:0.08,critCocMin:3,critCocMax:6,critCondMax:2000,critPhMin:7.0,critPhMax:8.5,critHardMax:500};
function resetCriteria(){ for(var id in CRIT_DEFAULTS){ if(G(id)) G(id).value=CRIT_DEFAULTS[id]; } }
function SI(id,h){ var el=G(id); if(el) el.innerHTML=h; }
function SD(id,d){ var el=G(id); if(el) el.style.display=d; }
function fN(v,d){ if(d===undefined) d=2; return parseFloat(v).toLocaleString('en-US',{minimumFractionDigits:d,maximumFractionDigits:d}); }

function kpiBox(cls,lbl,val,unit,sub){
  var s=sub?'<div style="font-size:9px;color:var(--text3);margin-top:1px;font-family:var(--mono)">'+sub+'</div>':'';
  return '<div class="kpi '+cls+'"><div class="klbl">'+lbl+'</div><div class="kval">'+val+'</div><div class="kunit">'+unit+'</div>'+s+'</div>';
}

// สร้างบล็อก "รายการคำนวณ" แบบเปิด-ปิดได้ | rows: [{n,f,s,r}] = ลำดับ, สูตร, แทนค่า, ผลลัพธ์
function stepsBlock(title, rows, extraHtml){
  var h='<details class="steps"><summary>&#128209; รายการคำนวณ — '+title+' (คลิกเปิดดู)</summary><div class="steps-body">';
  h+='<table class="tbl"><thead><tr><th style="width:26px">#</th><th>สูตร</th><th>แทนค่า</th><th>ผลลัพธ์</th></tr></thead><tbody>';
  for(var i=0;i<rows.length;i++){
    var r=rows[i];
    h+='<tr><td class="sub">'+(r.n!==undefined?r.n:(i+1))+'</td><td class="fx">'+r.f+'</td><td class="sub">'+(r.s||'&#8212;')+'</td><td class="hl">'+r.r+'</td></tr>';
  }
  h+='</tbody></table>';
  if(extraHtml) h+=extraHtml;
  h+='</div></details>';
  return h;
}

// Saturation enthalpy of moist air at T (°C) — ASHRAE psychrometric eq.
// h_sat(T) kJ/kg dry air | [ระยะ 4 10 ก.ย. 2569] เปลี่ยน Antoine เป็น TE_PSY (Hyland–Wexler) — Pws/Ws/Hda จาก engine กลาง ใช้ได้ทั้งช่วง 0–100 °C, คงชื่อ/หน่วยเดิม
function hSat(T){
  var Wsat = TE_PSY.Ws(T, 101.325);           // saturation humidity ratio (kg/kg dry air)
  return TE_PSY.Hda(T, Wsat);                  // h_sat = 1.006·T + W·(2501 + 1.86·T)
}
// [แก้ไข 3 ต.ค. 2569 audit] L/G สูงสุดทางทฤษฎี (หอ counterflow): เส้นปฏิบัติการ h_a(T) = h_in + (L/G)·Cp_w·(T − T_cold) ต้องไม่แตะเส้นอิ่มตัว
//   → L/G_max = min_{T_cold<T≤T_hot} [h_sat(T) − h_in] / [Cp_w·(T − T_cold)]  (จุดสัมผัส/pinch อาจอยู่กลางช่วงเพราะ h_sat โค้งหงาย)
function lgMaxTheory(tCold, tHot, tWB){
  var h_in = hSat(tWB), best = Infinity, n = 200;
  if(!(tHot > tCold)) return NaN;
  for(var i=1;i<=n;i++){ var T = tCold + (tHot-tCold)*i/n; var v = (hSat(T)-h_in)/(4.186*(T-tCold)); if(v<best) best=v; }
  return best;
}
// Enthalpy of inlet air at wet-bulb temperature (fully saturated assumption)
function hAir(Twb){
  return hSat(Twb);
}

// ═══════════════════════════════════════════════════════
// TAB NAVIGATION
// ═══════════════════════════════════════════════════════
function goTab(n){
  for(var i=0;i<4;i++){
    G('P'+i).className=(i===n)?'panel on':'panel';
    G('T'+i).className=(i===n)?'tab on':'tab';
  }
  if(n===1) setTimeout(function(){ if(window._lastPerf) drawPerfChart(window._lastPerf); },80);
  if(n===2) setTimeout(function(){ if(window._lastWater) drawWaterChart(window._lastWater); },80);
}

// ═══════════════════════════════════════════════════════
// CT TYPE INFO CARD
// ═══════════════════════════════════════════════════════
function updateCTInfo(){
  var t  = G('ctType')  ? G('ctType').value  : 'induced_counter';
  var ft = G('fillType')? G('fillType').value : 'film';
  var db = CT_TYPE_DB[t]||CT_TYPE_DB.induced_counter;

  // ── CT Type SVG ──────────────────────────────────────
  var svgCT = '';
  if(t==='induced_counter'){
    svgCT='<svg width="180" height="170" viewBox="0 0 180 170" style="max-width:100%;display:block;margin:0 auto;font-family:monospace">'+
    '<rect x="30" y="28" width="120" height="120" rx="6" fill="#e0f7fa" stroke="#0a4d6e" stroke-width="2"/>'+
    '<rect x="38" y="18" width="104" height="16" rx="3" fill="#0a4d6e" opacity=".85"/>'+
    '<text x="90" y="30" font-size="9" font-weight="bold" text-anchor="middle" fill="#fff">FAN ↑ (Induced)</text>'+
    '<line x1="90" y1="8" x2="90" y2="0" stroke="#0097a7" stroke-width="2" marker-end="url(#aT)"/>'+
    '<text x="148" y="9" font-size="8" fill="#0097a7">Air Out↑</text>'+
    '<line x1="90" y1="34" x2="90" y2="52" stroke="#c0292b" stroke-width="2" stroke-dasharray="4,2"/>'+
    '<circle cx="70" cy="52" r="3" fill="#c0292b"/><circle cx="90" cy="52" r="3" fill="#c0292b"/><circle cx="110" cy="52" r="3" fill="#c0292b"/>'+
    '<text x="148" y="52" font-size="8" fill="#c0292b">Hot In↓</text>'+
    '<rect x="40" y="58" width="100" height="50" rx="3" fill="#b2e8f0" stroke="#0097a7" stroke-width="1.5"/>'+
    '<text x="90" y="78" font-size="9" font-weight="bold" text-anchor="middle" fill="#0a4d6e">FILL</text>'+
    '<text x="90" y="92" font-size="8" text-anchor="middle" fill="#0097a7">Water↓ | Air↑</text>'+
    '<line x1="5" y1="105" x2="30" y2="105" stroke="#0097a7" stroke-width="1.5" marker-end="url(#aT)"/>'+
    '<text x="3" y="100" font-size="7" fill="#0097a7">Air</text><text x="3" y="109" font-size="7" fill="#0097a7">In</text>'+
    '<rect x="40" y="122" width="100" height="14" rx="3" fill="#b2d8e8" stroke="#0a4d6e" stroke-width="1.5"/>'+
    '<text x="90" y="133" font-size="8" font-weight="bold" text-anchor="middle" fill="#0a4d6e">Basin (Cold Out)</text>'+
    '<text x="90" y="158" font-size="9" text-anchor="middle" fill="#0a4d6e" font-weight="bold">Induced Draft — Counterflow</text>'+
    '</svg>';
  } else if(t==='induced_cross'){
    svgCT='<svg width="180" height="170" viewBox="0 0 180 170" style="max-width:100%;display:block;margin:0 auto;font-family:monospace">'+
    '<rect x="30" y="28" width="120" height="120" rx="6" fill="#e0f7fa" stroke="#0a4d6e" stroke-width="2"/>'+
    '<rect x="38" y="18" width="104" height="16" rx="3" fill="#0a4d6e" opacity=".85"/>'+
    '<text x="90" y="30" font-size="9" font-weight="bold" text-anchor="middle" fill="#fff">FAN ↑ (Induced)</text>'+
    '<line x1="90" y1="8" x2="90" y2="0" stroke="#0097a7" stroke-width="2"/>'+
    '<line x1="35" y1="50" x2="145" y2="50" stroke="#c0292b" stroke-width="1.5"/>'+
    '<circle cx="60" cy="50" r="3" fill="#c0292b"/><circle cx="90" cy="50" r="3" fill="#c0292b"/><circle cx="120" cy="50" r="3" fill="#c0292b"/>'+
    '<text x="148" y="50" font-size="8" fill="#c0292b">Hot In↓</text>'+
    '<rect x="40" y="58" width="100" height="50" rx="3" fill="#b2e8f0" stroke="#0097a7" stroke-width="1.5"/>'+
    '<text x="90" y="76" font-size="9" font-weight="bold" text-anchor="middle" fill="#0a4d6e">FILL</text>'+
    '<text x="90" y="89" font-size="8" text-anchor="middle" fill="#c0292b">H₂O↓</text>'+
    '<text x="90" y="100" font-size="8" text-anchor="middle" fill="#0097a7">Air→</text>'+
    '<line x1="5" y1="90" x2="38" y2="90" stroke="#0097a7" stroke-width="1.5" marker-end="url(#aT)"/>'+
    '<text x="3" y="86" font-size="7" fill="#0097a7">Air</text><text x="3" y="95" font-size="7" fill="#0097a7">In</text>'+
    '<rect x="40" y="122" width="100" height="14" rx="3" fill="#b2d8e8" stroke="#0a4d6e" stroke-width="1.5"/>'+
    '<text x="90" y="133" font-size="8" font-weight="bold" text-anchor="middle" fill="#0a4d6e">Basin</text>'+
    '<text x="90" y="158" font-size="9" text-anchor="middle" fill="#0a4d6e" font-weight="bold">Induced Draft — Crossflow</text>'+
    '</svg>';
  } else if(t==='forced_counter'){
    svgCT='<svg width="180" height="170" viewBox="0 0 180 170" style="max-width:100%;display:block;margin:0 auto;font-family:monospace">'+
    '<rect x="30" y="20" width="120" height="130" rx="6" fill="#e0f7fa" stroke="#0a4d6e" stroke-width="2"/>'+
    '<rect x="38" y="140" width="104" height="16" rx="3" fill="#c45000" opacity=".85"/>'+
    '<text x="90" y="152" font-size="9" font-weight="bold" text-anchor="middle" fill="#fff">FAN (Forced)↑</text>'+
    '<line x1="90" y1="168" x2="90" y2="158" stroke="#0097a7" stroke-width="2"/>'+
    '<text x="148" y="164" font-size="8" fill="#0097a7">Air In↑</text>'+
    '<line x1="68" y1="10" x2="63" y2="3" stroke="#0097a7" stroke-width="1.5"/><line x1="90" y1="8" x2="90" y2="0" stroke="#0097a7" stroke-width="2"/><line x1="112" y1="10" x2="117" y2="3" stroke="#0097a7" stroke-width="1.5"/>'+
    '<text x="148" y="14" font-size="8" fill="#0097a7">Air Out↑</text>'+
    '<line x1="90" y1="20" x2="90" y2="38" stroke="#c0292b" stroke-width="2" stroke-dasharray="4,2"/>'+
    '<circle cx="70" cy="40" r="3" fill="#c0292b"/><circle cx="90" cy="40" r="3" fill="#c0292b"/><circle cx="110" cy="40" r="3" fill="#c0292b"/>'+
    '<text x="148" y="40" font-size="8" fill="#c0292b">Hot In↓</text>'+
    '<rect x="40" y="46" width="100" height="60" rx="3" fill="#b2e8f0" stroke="#0097a7" stroke-width="1.5"/>'+
    '<text x="90" y="68" font-size="9" font-weight="bold" text-anchor="middle" fill="#0a4d6e">FILL</text>'+
    '<text x="90" y="84" font-size="8" text-anchor="middle" fill="#0097a7">Counterflow</text>'+
    '<text x="90" y="98" font-size="8" text-anchor="middle" fill="#888">Fan at Inlet</text>'+
    '<rect x="40" y="120" width="100" height="14" rx="3" fill="#b2d8e8" stroke="#0a4d6e" stroke-width="1.5"/>'+
    '<text x="90" y="131" font-size="8" font-weight="bold" text-anchor="middle" fill="#0a4d6e">Basin</text>'+
    '<text x="90" y="166" font-size="9" text-anchor="middle" fill="#c45000" font-weight="bold">Forced Draft — Counterflow</text>'+
    '</svg>';
  } else {
    svgCT='<svg width="180" height="170" viewBox="0 0 180 170" style="max-width:100%;display:block;margin:0 auto;font-family:monospace">'+
    '<path d="M50 155 Q44 100 62 65 Q72 40 90 24 Q108 40 118 65 Q136 100 130 155 Z" fill="#e0f7fa" stroke="#0a4d6e" stroke-width="2"/>'+
    '<path d="M74 24 Q90 16 106 24" fill="none" stroke="#0a4d6e" stroke-width="2"/>'+
    '<line x1="90" y1="14" x2="90" y2="5" stroke="#0097a7" stroke-width="2.5"/>'+
    '<text x="130" y="14" font-size="8" fill="#0097a7">Hot Air Out↑</text>'+
    '<text x="90" y="50" font-size="9" font-weight="bold" text-anchor="middle" fill="#0a4d6e">Hyperbolic</text>'+
    '<text x="90" y="62" font-size="8" text-anchor="middle" fill="#0097a7">Shell</text>'+
    '<rect x="65" y="88" width="50" height="36" rx="3" fill="#b2e8f0" stroke="#0097a7" stroke-width="1.5"/>'+
    '<text x="90" y="104" font-size="8" font-weight="bold" text-anchor="middle" fill="#0a4d6e">FILL</text>'+
    '<text x="90" y="116" font-size="7" text-anchor="middle" fill="#666">W↓ A↑</text>'+
    '<line x1="10" y1="138" x2="50" y2="130" stroke="#0097a7" stroke-width="1.5" stroke-dasharray="4,2"/>'+
    '<line x1="170" y1="138" x2="130" y2="130" stroke="#0097a7" stroke-width="1.5" stroke-dasharray="4,2"/>'+
    '<text x="5" y="146" font-size="7" fill="#0097a7">Air In</text>'+
    '<rect x="58" y="140" width="64" height="13" rx="3" fill="#b2d8e8" stroke="#0a4d6e" stroke-width="1.5"/>'+
    '<text x="90" y="150" font-size="8" text-anchor="middle" fill="#0a4d6e">Basin</text>'+
    '<text x="90" y="167" font-size="9" text-anchor="middle" fill="#0a4d6e" font-weight="bold">Natural Draft — Hyperbolic</text>'+
    '</svg>';
  }

  // ── Fill Type SVG ────────────────────────────────────
  var svgFill='';
  if(ft==='film'){
    svgFill='<svg width="160" height="130" viewBox="0 0 160 130" style="max-width:100%;display:block;margin:auto;font-family:monospace">'+
    '<text x="80" y="13" font-size="9" font-weight="bold" text-anchor="middle" fill="#0a4d6e">Film Fill (PVC)</text>'+
    '<rect x="10" y="20" width="140" height="2" rx="1" fill="#0097a7"/><rect x="10" y="32" width="140" height="2" rx="1" fill="#0097a7"/>'+
    '<rect x="10" y="44" width="140" height="2" rx="1" fill="#0097a7"/><rect x="10" y="56" width="140" height="2" rx="1" fill="#0097a7"/>'+
    '<rect x="10" y="68" width="140" height="2" rx="1" fill="#0097a7"/><rect x="10" y="80" width="140" height="2" rx="1" fill="#0097a7"/>'+
    '<text x="50" y="28" font-size="8" fill="#c0292b">↓Water film</text><text x="100" y="42" font-size="8" fill="#c0292b">↓</text>'+
    '<line x1="145" y1="90" x2="145" y2="18" stroke="#0097a7" stroke-width="1.5" stroke-dasharray="3,2"/>'+
    '<text x="148" y="55" font-size="8" fill="#0097a7">↑Air</text>'+
    '<text x="80" y="115" font-size="9" text-anchor="middle" fill="#176b3c">&#10003; ประสิทธิภาพสูง | น้ำสะอาด</text>'+
    '</svg>';
  } else if(ft==='splash'){
    svgFill='<svg width="160" height="130" viewBox="0 0 160 130" style="max-width:100%;display:block;margin:auto;font-family:monospace">'+
    '<text x="80" y="13" font-size="9" font-weight="bold" text-anchor="middle" fill="#0a4d6e">Splash Fill</text>'+
    '<rect x="8" y="24" width="18" height="5" rx="2" fill="#b06a00"/><rect x="44" y="24" width="18" height="5" rx="2" fill="#b06a00"/>'+
    '<rect x="80" y="24" width="18" height="5" rx="2" fill="#b06a00"/><rect x="116" y="24" width="18" height="5" rx="2" fill="#b06a00"/>'+
    '<rect x="26" y="44" width="18" height="5" rx="2" fill="#b06a00"/><rect x="62" y="44" width="18" height="5" rx="2" fill="#b06a00"/>'+
    '<rect x="98" y="44" width="18" height="5" rx="2" fill="#b06a00"/><rect x="134" y="44" width="18" height="5" rx="2" fill="#b06a00"/>'+
    '<rect x="8" y="64" width="18" height="5" rx="2" fill="#b06a00"/><rect x="44" y="64" width="18" height="5" rx="2" fill="#b06a00"/>'+
    '<rect x="80" y="64" width="18" height="5" rx="2" fill="#b06a00"/><rect x="116" y="64" width="18" height="5" rx="2" fill="#b06a00"/>'+
    '<text x="22" y="40" font-size="7" fill="#c0292b">•</text><text x="58" y="60" font-size="7" fill="#c0292b">•</text>'+
    '<text x="94" y="40" font-size="7" fill="#c0292b">•</text><text x="130" y="60" font-size="7" fill="#c0292b">•</text>'+
    '<text x="80" y="90" font-size="8" text-anchor="middle" fill="#888">น้ำกระเด็นบน Bars</text>'+
    '<text x="80" y="115" font-size="9" text-anchor="middle" fill="#b06a00">&#9888; น้ำสกปรก/เส้นใย</text>'+
    '</svg>';
  } else {
    svgFill='<svg width="160" height="130" viewBox="0 0 160 130" style="max-width:100%;display:block;margin:auto;font-family:monospace">'+
    '<text x="80" y="13" font-size="9" font-weight="bold" text-anchor="middle" fill="#0a4d6e">Spray Only</text>'+
    '<rect x="62" y="18" width="36" height="12" rx="3" fill="#0a4d6e"/>'+
    '<text x="80" y="28" font-size="8" text-anchor="middle" fill="#fff">Nozzle</text>'+
    '<line x1="80" y1="30" x2="55" y2="55" stroke="#0097a7" stroke-width="1.5" stroke-dasharray="3,2"/>'+
    '<line x1="80" y1="30" x2="68" y2="60" stroke="#0097a7" stroke-width="1.5" stroke-dasharray="3,2"/>'+
    '<line x1="80" y1="30" x2="80" y2="62" stroke="#0097a7" stroke-width="1.5" stroke-dasharray="3,2"/>'+
    '<line x1="80" y1="30" x2="92" y2="60" stroke="#0097a7" stroke-width="1.5" stroke-dasharray="3,2"/>'+
    '<line x1="80" y1="30" x2="105" y2="55" stroke="#0097a7" stroke-width="1.5" stroke-dasharray="3,2"/>'+
    '<circle cx="55" cy="58" r="3" fill="#0097a7" opacity=".7"/><circle cx="68" cy="63" r="3" fill="#0097a7" opacity=".7"/>'+
    '<circle cx="80" cy="65" r="3" fill="#0097a7" opacity=".7"/><circle cx="92" cy="63" r="3" fill="#0097a7" opacity=".7"/>'+
    '<circle cx="105" cy="58" r="3" fill="#0097a7" opacity=".7"/>'+
    '<text x="80" y="88" font-size="8" text-anchor="middle" fill="#888">— ไม่มี Fill —</text>'+
    '<text x="80" y="115" font-size="9" text-anchor="middle" fill="#5c35a0">ง่าย | ประสิทธิภาพต่ำกว่า</text>'+
    '</svg>';
  }

  var h='<div style="display:grid;grid-template-columns:auto 1fr auto;gap:16px;align-items:start;flex-wrap:wrap">';
  h+='<div style="text-align:center"><div style="font-size:10px;font-weight:700;color:var(--blue);font-family:var(--mono);margin-bottom:6px;text-transform:uppercase;letter-spacing:.1em">CT TYPE</div>'+svgCT+'</div>';
  h+='<table style="font-size:12px;width:100%;border-collapse:collapse">';
  h+='<tr><td style="color:var(--text3);padding:3px 6px;font-family:var(--mono);font-size:10px">ประเภท</td><td style="font-weight:600;color:var(--text)">'+db.name+'</td></tr>';
  h+='<tr><td style="color:var(--text3);padding:3px 6px;font-family:var(--mono);font-size:10px">Fan</td><td>'+(t.indexOf('induced')>=0?'Outlet (top) — Induced':t==='natural'?'ไม่มีพัดลม (Stack)':'Inlet — Forced')+'</td></tr>';
  h+='<tr><td style="color:var(--text3);padding:3px 6px;font-family:var(--mono);font-size:10px">Air Flow</td><td>'+(t.indexOf('counter')>=0||t==='natural'?'Counterflow':'Crossflow')+'</td></tr>';
  h+='<tr><td style="color:var(--text3);padding:3px 6px;font-family:var(--mono);font-size:10px">Efficiency</td><td><b>'+db.eff_range[0]+'–'+db.eff_range[1]+'%</b> <small>(ค่าแนวทางของเครื่องมือ)</small></td></tr>'; /* [แก้ไข 16 พ.ย. 2569] R4-14: ช่วง Efficiency/NTU รายชนิดหอไม่มีเอกสารกำหนด — CTI ATC-105 เป็นวิธีทดสอบ */
  h+='<tr><td style="color:var(--text3);padding:3px 6px;font-family:var(--mono);font-size:10px">NTU Target</td><td>'+db.ntu_range[0]+'–'+db.ntu_range[1]+' <small>(ค่าแนวทางของเครื่องมือ)</small></td></tr>';
  h+='<tr><td style="color:var(--text3);padding:3px 6px;font-family:var(--mono);font-size:10px">Approach Min</td><td>'+db.approach_min+'°C</td></tr>';
  h+='<tr><td style="color:var(--text3);padding:3px 6px;font-family:var(--mono);font-size:10px">Drift</td><td>~'+db.drift_pct+'% of Q_circ</td></tr>';
  h+='<tr><td style="color:var(--text3);padding:3px 6px;font-family:var(--mono);font-size:10px">วิธีทดสอบ</td><td>CTI ATC-105 / BS 4485</td></tr>';
  h+='</table>';
  h+='<div style="text-align:center"><div style="font-size:10px;font-weight:700;color:var(--teal);font-family:var(--mono);margin-bottom:6px;text-transform:uppercase;letter-spacing:.1em">FILL TYPE</div>'+svgFill+'</div>';
  h+='</div>';
  SI('CT_INFO_BODY',h);
}

// ═══════════════════════════════════════════════════════
// TAB 0: Basic Calculation
// ═══════════════════════════════════════════════════════
function calcBasic(){
  var tHot=GV('tHot'), tCold=GV('tCold'), tWB=GV('tWB'), tDB=GV('tDB');
  var range    = tHot - tCold;
  var approach = tCold - tWB;
  var eff      = (range+approach)>0 ? range/(range+approach)*100 : 0;
  var ctType   = G('ctType')?G('ctType').value:'induced_counter';
  var db       = CT_TYPE_DB[ctType]||CT_TYPE_DB.induced_counter;

  var effCls = eff>=db.eff_range[1]?'green':eff>=db.eff_range[0]?'blue':eff>=db.eff_range[0]*0.9?'amber':'red';
  var appCls = approach<=db.approach_min+2?'good':approach<=8?'warn':'bad';
  var h='<div class="kpi-grid">';
  h+=kpiBox('red','Range',fN(range,1),'°C','T_hot - T_cold');
  h+=kpiBox('amber','Approach',fN(approach,1),'°C','T_cold - T_wb');
  h+='<div class="kpi '+effCls+'"><div class="klbl">CT Efficiency</div><div class="kval">'+fN(eff,1)+'</div><div class="kunit">%</div><div style="font-size:9px;color:var(--text3);margin-top:1px">Range/(R+Approach)</div></div>';
  h+=kpiBox('blue','T_wb',fN(tWB,1),'°C','Design Limit');
  h+=kpiBox('teal','Cooling Load',fN(GV('qWater')*rho_w/3600*Cp_w*range/1000,1),'MW','Q=m·Cp·ΔT');
  h+='</div>';

  var appWarn=CRV('critApproachWarn',8), effMin=CRV('critEffMin',db.eff_range[0]);
  if(approach<2) h+='<div class="warn-box">&#9888; Approach = '+fN(approach,1)+'°C ต่ำมาก — อาจเกิน Design Condition หรือ Tower Oversized</div>';
  if(approach>appWarn) h+='<div class="warn-box">&#9888; Approach = '+fN(approach,1)+'°C สูงเกินเกณฑ์ ('+fN(appWarn,1)+'°C) — ตรวจสอบ Fill, Fan, Flow Rate</div>';
  if(eff<effMin) h+='<div class="warn-box">&#9888; Efficiency = '+fN(eff,1)+'% ต่ำกว่าเกณฑ์ ('+fN(effMin,0)+'%) — ตรวจ Fill Fouling/Broken</div>';
  else h+='<div class="ok-box">&#10003; Efficiency = '+fN(eff,1)+'% ผ่านเกณฑ์ ('+fN(effMin,0)+'%) สำหรับ '+db.name+'</div>';

  var mw0=GV('qWater')*rho_w/3600, Q0=mw0*Cp_w*range;
  h+=stepsBlock('พื้นฐาน (Range / Approach / Efficiency)',[
    {f:'Range = T_hot − T_cold', s:fN(tHot,1)+' − '+fN(tCold,1), r:fN(range,1)+' °C'},
    {f:'Approach = T_cold − T_wb', s:fN(tCold,1)+' − '+fN(tWB,1), r:fN(approach,1)+' °C'},
    {f:'η_CT = Range/(Range+Approach)×100', s:fN(range,1)+'/('+fN(range,1)+'+'+fN(approach,1)+')×100', r:fN(eff,1)+' %'},
    {f:'ṁ_w = Q_water×ρ_w/3600', s:fN(GV('qWater'),0)+'×1,000/3600', r:fN(mw0,1)+' kg/s'},
    {f:'Q_load = ṁ_w×Cp_w×Range', s:fN(mw0,1)+'×4.186×'+fN(range,1), r:fN(Q0,0)+' kW = '+fN(Q0/1000,2)+' MW'}
  ]);

  SI('RES_BASIC',h); SD('RES_BASIC','block');
}

// ═══════════════════════════════════════════════════════
// TAB 1: Performance & NTU (Merkel Method)
// ═══════════════════════════════════════════════════════
function calcPerf(){
  try {
    var tHot=GV('tHot'), tCold=GV('tCold'), tWB=GV('tWB'), tDB=GV('tDB');
    var qWater=GV('qWater'), lg=GV('lgRatio'); // [แก้ไข 10 ก.ย. 2569] ตัด qAir ที่อ่านแล้วไม่ได้ใช้ — L/G ใช้จาก lgRatio ซึ่ง calcLG() เติมให้จาก Flow จริง
    var fanAct=GV('fanPowerActual'), fanRated=GV('fanPowerRated');
    var pumpPow=GV('pumpPower'), opHrs=GV('opHours');
    var ctType=G('ctType')?G('ctType').value:'induced_counter';
    var db=CT_TYPE_DB[ctType]||CT_TYPE_DB.induced_counter;

    var range    = tHot - tCold;
    var approach = tCold - tWB;
    var eff      = (range+approach)>0 ? range/(range+approach)*100 : 0;
    var appWarn  = CRV('critApproachWarn',8);
    var effMin   = CRV('critEffMin',db.eff_range[0]);
    var kwRTtgt  = CRV('critKwRT',0.08);

    // Mass flow of water (kg/s)
    var mw = qWater * rho_w / 3600; // kg/s

    // Cooling capacity
    var Q_kW = mw * Cp_w * range; // kW

    // NTU by Chebyshev 4-point integration (Merkel method)
    // NTU = integral from tCold to tHot of Cw·dT/(h_sat(T) - h_air)
    // h_air at inlet = h_sat(tWB) approximately
    var h_air_in  = hSat(tWB);
    // Air enthalpy rise using L/G ratio (more reliable than raw qAir)
    // L = water mass flow (kg/s), G = air mass flow (kg/s), L/G = lg
    // h_air_out = h_air_in + (L/G) * Cp_w * Range  [kJ/kg dry air]
    var mAir = mw / lg;  // kg/s air, from L/G ratio
    var h_air_out = h_air_in + lg * Cp_w * range;
    // [แก้ไข 3 ต.ค. 2569 audit] ตรวจ L/G เทียบค่าสูงสุดทางทฤษฎี — ถ้าเกิน เส้นปฏิบัติการตัดเส้นอิ่มตัว: NTU ไม่มีนิยาม (เดิม clamp เงียบ ๆ แล้วรายงาน NTU)
    var lgMax = lgMaxTheory(tCold, tHot, tWB);
    var lgInvalid = isFinite(lgMax) && lg >= lgMax;
    // Safety clamp: air enthalpy must stay below saturation at hot water temp
    /* [แก้ไข 15 พ.ย. 2569] ผลตรวจรอบ 3 ข้อ B5 — จำค่าก่อนจำกัด เพื่อแจ้งในตารางผลเมื่อ h_air,out ถูกจำกัดที่ 0.97·h_sat(T_hot) */
    var h_air_out_raw = h_air_out, hClampLim = hSat(tHot) * 0.97, hClamped = h_air_out > hClampLim;
    h_air_out = Math.min(h_air_out, hClampLim);
    h_air_out = Math.max(h_air_out, h_air_in + 3);

    // NTU by Chebyshev 4-point (Merkel): ∫(Cw·dT)/(h_sat - h_air)
    var ntu = 0;
    var steps = 8; // more steps for accuracy
    var dT_step = range / steps;
    var ntuSlices = []; // เก็บรายละเอียดแต่ละช่วงไว้แสดงใน "รายการคำนวณ"
    for(var i=0;i<steps;i++){
      var T1 = tCold + (i + 0.25)*dT_step;
      var T2 = tCold + (i + 0.75)*dT_step;
      // Air enthalpy at those water temperatures (linear interpolation)
      var h_a1 = h_air_in + (T1 - tCold)/range * (h_air_out - h_air_in);
      var h_a2 = h_air_in + (T2 - tCold)/range * (h_air_out - h_air_in);
      // Driving force (must be positive)
      var df1 = Math.max(hSat(T1) - h_a1, 0.5);
      var df2 = Math.max(hSat(T2) - h_a2, 0.5);
      var dNTU = dT_step * Cp_w * (0.5/df1 + 0.5/df2);
      ntu += dNTU;
      ntuSlices.push({Ta:tCold+i*dT_step, Tb:tCold+(i+1)*dT_step, hs:(hSat(T1)+hSat(T2))/2, ha:(h_a1+h_a2)/2, df:(df1+df2)/2, dNTU:dNTU});
    }
    ntu = Math.max(ntu, 0.01); // always positive

    // KaV/L (dimensionless Merkel number)
    var kav_L = ntu;

    // Cooling capacity in RT (Refrigeration Ton)
    var Q_RT = Q_kW / 3.517;

    // Energy per ton (kW/ton) — fan+pump
    var totalPower_kW = fanAct + pumpPow;
    var kw_per_ton = Q_RT > 0 ? totalPower_kW / Q_RT : 0;

    // Specific heat rejection rate (kJ/h per m² of plan area — conceptual)
    // Fan efficiency
    var fanEffLoad = fanRated > 0 ? fanAct/fanRated*100 : 0;

    var r = {range,approach,eff,ntu,kav_L,Q_kW,Q_RT,mw,qWater,
             fanAct,fanRated,fanEffLoad,pumpPow,totalPower_kW,kw_per_ton,
             tHot,tCold,tWB,tDB,h_air_in,h_air_out,db,opHrs,lg,lgMax,lgInvalid};
    window._lastPerf = r;

    // KPIs
    var ntuCls = ntu>=db.ntu_range[1]?'green':ntu>=db.ntu_range[0]?'teal':ntu>=1.0?'amber':'red';
    var effCls = eff>=db.eff_range[1]?'green':eff>=db.eff_range[0]?'teal':'amber';
    var h='<div class="kpi-grid">';
    h+=kpiBox('red','Range',fN(range,1),'°C');
    h+=kpiBox('amber','Approach',fN(approach,1),'°C');
    h+=kpiBox(effCls,'CT Efficiency',fN(eff,1),'%');
    h+=kpiBox(lgInvalid?'red':ntuCls,'NTU (Merkel)',fN(ntu,3),'KaV/L',lgInvalid?'⚠ ไม่ถูกต้อง: L/G > L/G_max':''); // [แก้ไข 3 ต.ค. 2569 audit]
    h+=kpiBox('blue','Cooling Capacity',fN(Q_kW,0),'kW');
    h+=kpiBox('purple','Capacity',fN(Q_RT,0),'RT');
    h+='</div>';
    // [แก้ไข 3 ต.ค. 2569 audit] กล่องเตือน L/G เกินค่าสูงสุดทางทฤษฎี
    if(lgInvalid) h+='<div class="err-box">&#9940; <b>L/G = '+fN(lg,2)+' เกินค่าสูงสุดทางทฤษฎี '+fN(lgMax,2)+'</b> (เส้นปฏิบัติการของอากาศตัดเส้นอิ่มตัว — เป็นไปไม่ได้ทางฟิสิกส์)<br>NTU ที่แสดง ('+fN(ntu,3)+') มาจากการจำกัด h_air,out ≤ 0.97·h_sat(T_hot) จึง<b>ใช้รายงานไม่ได้</b> — ตรวจ Q_air (หน่วย/จำนวน cell/พัดลมหยุด), Q_water, T_wb หรือกรอก L/G ที่ถูกต้อง</div>';
    SI('PERF_KPIS',h);

    // Performance table
    var pt='';
    pt+='<tr><td>Cooling Range</td><td class="hl">'+fN(range,2)+' °C</td></tr>';
    pt+='<tr><td>Approach Temperature</td><td class="'+( approach<=appWarn-3?'good':approach<=appWarn?'warn':'bad')+'">'+fN(approach,2)+' °C (เกณฑ์ ≤ '+fN(appWarn,1)+')</td></tr>';
    pt+='<tr><td>CT Efficiency</td><td class="'+(eff>=effMin?'good':'warn')+'">'+fN(eff,1)+'% (เกณฑ์ ≥ '+fN(effMin,0)+'%)</td></tr>';
    pt+='<tr><td>Merkel Number (NTU)</td><td class="'+(lgInvalid?'bad':ntu>=db.ntu_range[0]?'good':'warn')+'">'+fN(ntu,3)+(lgInvalid?' ⚠ ใช้ไม่ได้ (L/G > L/G_max)':'')+'</td></tr>';
    pt+='<tr><td>Cooling Capacity</td><td class="hl">'+fN(Q_kW,0)+' kW = '+fN(Q_RT,0)+' RT</td></tr>';
    pt+='<tr><td>Water Flow Rate</td><td>'+fN(qWater,0)+' m³/h = '+fN(mw,2)+' kg/s</td></tr>';
    pt+='<tr><td>L/G Ratio</td><td class="'+(lgInvalid?'bad':'')+'">'+fN(lg,2)+' (target 0.75–1.50 · สูงสุดทางทฤษฎี '+fN(lgMax,2)+')</td></tr>';
    pt+='<tr><td>Enthalpy Air In</td><td>'+fN(h_air_in,1)+' kJ/kg</td></tr>';
    pt+='<tr><td>Enthalpy Air Out</td><td class="'+(hClamped?'bad':'')+'">'+fN(h_air_out,1)+' kJ/kg'+(hClamped?' ⚠ ถูกจำกัดที่ 0.97·h_sat(T_hot) — ค่าจากสมดุลพลังงาน '+fN(h_air_out_raw,1)+' kJ/kg เกินเส้นอิ่มตัว':'')+'</td></tr>'; /* [แก้ไข 15 พ.ย. 2569] B5 */
    SI('PERF_TBL',pt);

    // Benchmark
    var bt='';
    bt+='<tr><td>Efficiency Target (เกณฑ์ที่ใช้)</td><td class="'+(eff>=effMin?'good':'bad')+'">≥ '+fN(effMin,0)+'% (ช่วงแนวทางของเครื่องมือ '+db.eff_range[0]+'–'+db.eff_range[1]+'%)</td></tr>';
    bt+='<tr><td>Actual Efficiency</td><td class="'+(eff>=effMin?'good':'bad')+'">'+fN(eff,1)+'% '+(eff>=effMin?'&#10003;':'&#9888;')+'</td></tr>';
    bt+='<tr><td>NTU Target (ค่าแนวทางของเครื่องมือ)</td><td>'+db.ntu_range[0]+'–'+db.ntu_range[1]+'</td></tr>';
    bt+='<tr><td>Actual NTU</td><td class="'+(ntu>=db.ntu_range[0]?'good':'warn')+'">'+fN(ntu,3)+'</td></tr>';
    bt+='<tr><td>Approach vs Min</td><td class="'+(approach<=db.approach_min+3?'good':approach<=db.approach_min+6?'warn':'bad')+'">'+fN(approach,1)+'°C (min '+db.approach_min+'°C)</td></tr>';
    bt+='<tr><td>Fan Load Factor</td><td class="'+(fanEffLoad>95?'warn':fanEffLoad>80?'good':'warn')+'">'+fN(fanEffLoad,0)+'%</td></tr>';
    SI('BENCH_TBL',bt);

    // Fan analysis
    var fh='<div class="kpi-grid">';
    fh+=kpiBox('blue','Fan Power',fN(fanAct,1),'kW','Actual');
    fh+=kpiBox('amber','Pump Power',fN(pumpPow,1),'kW','');
    fh+=kpiBox('teal','Total Power',fN(totalPower_kW,1),'kW','Fan+Pump');
    fh+=kpiBox('purple','kW/RT',fN(kw_per_ton,3),'kW/RT','(เกณฑ์ <'+fN(kwRTtgt,2)+')');
    fh+='</div>';
    fh+='<div class="info-box">&#8505;&#65039; <b>Energy Consumption:</b> '+fN(totalPower_kW,1)+' kW × '+fN(opHrs,0)+' h/y = <b>'+fN(totalPower_kW*opHrs/1000,0)+' MWh/y</b><br>';
    fh+='kW/RT = '+fN(kw_per_ton,3)+' (เกณฑ์ &lt; '+fN(kwRTtgt,2)+' kW/RT'+(kw_per_ton<=kwRTtgt?' — &#10003; ผ่านเกณฑ์':' — &#9888; เกินเกณฑ์')+')</div>';
    if(fanAct > fanRated * 0.95) fh+='<div class="warn-box">&#9888; Fan Power ใกล้ Rated ('+fN(fanEffLoad,0)+'%) — ตรวจ Blade Pitch และ Motor Overload</div>';
    SI('FAN_BODY',fh);

    // ── รายการคำนวณ (เปิดดูได้) ─────────────────────────
    var sliceTbl='<div style="font-size:11px;font-weight:600;color:var(--teal);margin:8px 0 4px">ตารางอินทิเกรต NTU แบ่ง 8 ช่วง — NTU = Σ Cp_w·ΔT/(h_sat−h_air)</div>';
    sliceTbl+='<table class="tbl"><thead><tr><th>ช่วง</th><th>T น้ำ (°C)</th><th>h_sat เฉลี่ย</th><th>h_air เฉลี่ย</th><th>Driving Force</th><th>ΔNTU</th></tr></thead><tbody>';
    for(var i=0;i<ntuSlices.length;i++){
      var sl=ntuSlices[i];
      sliceTbl+='<tr><td class="sub">'+(i+1)+'</td><td>'+fN(sl.Ta,2)+'–'+fN(sl.Tb,2)+'</td><td>'+fN(sl.hs,1)+'</td><td>'+fN(sl.ha,1)+'</td><td>'+fN(sl.df,1)+' kJ/kg</td><td class="hl">'+fN(sl.dNTU,4)+'</td></tr>';
    }
    sliceTbl+='<tr><td class="sub">Σ</td><td colspan="4" style="text-align:right;color:var(--text3)">รวม NTU (KaV/L)</td><td class="good">'+fN(ntu,3)+'</td></tr></tbody></table>';
    SI('PERF_STEPS', stepsBlock('Performance &amp; NTU (Merkel Method)',[
      {f:'ṁ_w = Q_water×ρ_w/3600', s:fN(qWater,0)+'×1,000/3600', r:fN(mw,1)+' kg/s'},
      {f:'Q = ṁ_w×Cp_w×Range', s:fN(mw,1)+'×4.186×'+fN(range,1), r:fN(Q_kW,0)+' kW'},
      {f:'Q_RT = Q ÷ 3.517', s:fN(Q_kW,0)+' ÷ 3.517', r:fN(Q_RT,0)+' RT'},
      {f:'h_air,in = h_sat(T_wb)', s:'@ '+fN(tWB,1)+' °C (อิ่มตัว)', r:fN(h_air_in,1)+' kJ/kg'},
      {f:'ṁ_air = ṁ_w ÷ (L/G)', s:fN(mw,1)+' ÷ '+fN(lg,2), r:fN(mAir,1)+' kg/s'},
      {f:'h_air,out = h_in + (L/G)×Cp_w×Range', s:fN(h_air_in,1)+' + '+fN(lg,2)+'×4.186×'+fN(range,1)+' (จำกัด ≤ 0.97·h_sat(T_hot))', r:fN(h_air_out,1)+' kJ/kg'},
      {f:'NTU = ∫ Cp_w·dT/(h_sat−h_air)', s:'อินทิเกรต 8 ช่วง (ตารางด้านล่าง)', r:fN(ntu,3)},
      {f:'kW/RT = (Fan+Pump) ÷ RT', s:'('+fN(fanAct,1)+'+'+fN(pumpPow,1)+') ÷ '+fN(Q_RT,0), r:fN(kw_per_ton,3)+' kW/RT'},
      {f:'Fan Load Factor = kW จริง/พิกัด×100', s:fN(fanAct,1)+'/'+fN(fanRated,1)+'×100', r:fN(fanEffLoad,0)+' %'}
    ], sliceTbl));

    SD('RES_PERF','block');
    setTimeout(function(){ drawPerfChart(r); },120);
  } catch(e){ SI('PERF_ERR','<div class="err-box">Error: '+e.message+'</div>'); SD('PERF_ERR','block'); }
}

function drawPerfChart(r){
  var canvas=G('PERF_CANVAS'); if(!canvas) return;
  var W=canvas.offsetWidth||600, H=240;
  var dpr=window.devicePixelRatio||1;
  canvas.width=W*dpr; canvas.height=H*dpr; canvas.style.height=H+'px';
  var ctx=canvas.getContext('2d'); ctx.scale(dpr,dpr); ctx.clearRect(0,0,W,H);

  var pad={t:30,b:50,l:55,r:30};
  var pw=W-pad.l-pad.r, ph=H-pad.t-pad.b;
  var steps=20;
  var points=[];
  for(var i=0;i<=steps;i++){
    var T=r.tCold+i*(r.range/steps);
    var h_a=r.h_air_in+(T-r.tCold)/r.range*(r.h_air_out-r.h_air_in);
    var h_s=hSat(T);
    points.push({T:T, h_s:h_s, h_a:h_a, df:h_s-h_a});
  }
  var hMin=Math.min(r.h_air_in,15), hMax=Math.max(hSat(r.tHot)+10,100);
  function toX(T){ return pad.l+(T-r.tCold)/r.range*pw; }
  function toY(h){ return pad.t+(1-(h-hMin)/(hMax-hMin))*ph; }

  // Grid
  ctx.strokeStyle='#e2eff8'; ctx.lineWidth=1;
  for(var h2=20;h2<=hMax;h2+=20){
    ctx.beginPath(); ctx.moveTo(pad.l,toY(h2)); ctx.lineTo(pad.l+pw,toY(h2)); ctx.stroke();
    ctx.fillStyle='#6a8898'; ctx.font='9px monospace'; ctx.textAlign='right';
    ctx.fillText(h2,pad.l-3,toY(h2)+4);
  }
  var tStep = r.range<=5?1:r.range<=10?2:5;
  for(var T2=r.tCold;T2<=r.tHot;T2+=tStep){
    ctx.beginPath(); ctx.moveTo(toX(T2),pad.t); ctx.lineTo(toX(T2),pad.t+ph); ctx.stroke();
    ctx.fillStyle='#6a8898'; ctx.textAlign='center';
    ctx.fillText(T2+'°C',toX(T2),H-pad.b+13);
  }

  // h_sat curve (water saturation enthalpy)
  ctx.beginPath(); ctx.strokeStyle='#c0292b'; ctx.lineWidth=2.5;
  for(var i=0;i<=steps;i++){
    if(i===0) ctx.moveTo(toX(points[i].T),toY(points[i].h_s));
    else ctx.lineTo(toX(points[i].T),toY(points[i].h_s));
  }
  ctx.stroke();

  // h_air curve (operating line)
  ctx.beginPath(); ctx.strokeStyle='#0097a7'; ctx.lineWidth=2.5;
  for(var i=0;i<=steps;i++){
    if(i===0) ctx.moveTo(toX(points[i].T),toY(points[i].h_a));
    else ctx.lineTo(toX(points[i].T),toY(points[i].h_a));
  }
  ctx.stroke();

  // Driving force fill between curves
  ctx.globalAlpha=0.12;
  ctx.beginPath(); ctx.fillStyle='#0097a7';
  for(var i=0;i<=steps;i++){
    if(i===0) ctx.moveTo(toX(points[i].T),toY(points[i].h_s));
    else ctx.lineTo(toX(points[i].T),toY(points[i].h_s));
  }
  for(var i=steps;i>=0;i--) ctx.lineTo(toX(points[i].T),toY(points[i].h_a));
  ctx.closePath(); ctx.fill();
  ctx.globalAlpha=1;

  // Annotations
  ctx.fillStyle='#c0292b'; ctx.fillRect(pad.l,H-16,10,6);
  ctx.fillStyle='#2a4a5a'; ctx.font='9px monospace'; ctx.textAlign='left';
  ctx.fillText('h_sat (water surface)',pad.l+13,H-10);
  ctx.fillStyle='#0097a7'; ctx.fillRect(pad.l+130,H-16,10,6);
  ctx.fillText('h_air (operating line)',pad.l+143,H-10);
  ctx.fillStyle='#0097a7'; ctx.font='8px monospace';
  ctx.fillText('← Driving Force (enthalpy diff) →',pad.l+120,H-26);

  ctx.fillStyle='#192340'; ctx.font='bold 11px monospace'; ctx.textAlign='left';
  ctx.fillText('Enthalpy Profile — NTU = '+fN(r.ntu,3)+' | Driving Force avg: '+fN((r.h_air_out-r.h_air_in)/2,1)+' kJ/kg',pad.l,18);
  ctx.fillStyle='#6a8898'; ctx.textAlign='center';
  ctx.fillText('Water Temperature (°C)',pad.l+pw/2,H-4);
  ctx.save(); ctx.translate(13,pad.t+ph/2); ctx.rotate(-Math.PI/2);
  ctx.fillText('Enthalpy (kJ/kg)',0,0); ctx.restore();
}

// ═══════════════════════════════════════════════════════
// L/G RATIO — VERIFY & COMPUTE (Air–Water Mass Balance)
// ═══════════════════════════════════════════════════════
function calcLG(){
  try{
    var qW   = GV('qWater');                 // m³/h water (circulating)
    var tHot = GV('tHot'), tCold = GV('tCold'), tWB = GV('tWB');
    var range = tHot - tCold;
    var rhoAir = GV('rhoAir') || 1.15;
    var unit = G('qAirUnit') ? G('qAirUnit').value : 'm3s';
    var qAirRaw = GV('qAir');
    var lgRep = GV('lgRatio');
    // [แก้ไข 10 ก.ย. 2569] ถ้าช่อง lgRatio ถูกเติมอัตโนมัติจาก Flow แล้ว ให้ใช้ค่าที่แจ้งเดิม (data-reported) มาตรวจความสมเหตุผลต่อ
    var _lgEl = G('lgRatio');
    if(_lgEl && _lgEl.dataset.auto==='1' && _lgEl.dataset.reported!==undefined && _lgEl.dataset.reported!=='') lgRep = parseFloat(_lgEl.dataset.reported)||0;
    var hasOut = G('tWBout') && G('tWBout').value !== '';
    var tWBout = hasOut ? GV('tWBout') : null;

    if(range<=0) throw new Error('Range ≤ 0 — ตรวจ T_hot/T_cold');

    // ── 1) Mass flows (kg/s) ──────────────────────────────
    var mW = qW * rho_w / 3600;              // kg/s water
    var qAir_m3s, qAir_m3h, mAir;
    if(unit==='kgs'){ mAir = qAirRaw; qAir_m3s = rhoAir>0?qAirRaw/rhoAir:0; }
    else if(unit==='m3h'){ qAir_m3h = qAirRaw; qAir_m3s = qAirRaw/3600; mAir = qAir_m3s*rhoAir; }
    else { qAir_m3s = qAirRaw; mAir = qAirRaw*rhoAir; }   // default m3s
    if(qAir_m3h===undefined) qAir_m3h = qAir_m3s*3600;
    var lg_meas = mAir>0 ? mW/mAir : 0;

    // ── 2) Thermodynamic back-calc (Merkel operating line) ─
    // L/G = (h_air_out − h_air_in)/(Cp_w · Range)
    var h1 = hSat(tWB);                       // inlet air enthalpy kJ/kg
    var lg_thermo = null, h2 = null;
    if(tWBout!==null){ h2 = hSat(tWBout); lg_thermo = (h2-h1)/(Cp_w*range); }
    // Theoretical band: if exit air saturates at T_hot (upper bound)
    // [แก้ไข 3 ต.ค. 2569 audit] ค่าสูงสุดทางทฤษฎีใช้จุดสัมผัส (pinch) กับเส้นอิ่มตัว ค่าเดียวทั้งแท็บ (เดิม (0.97·h_sat(T_hot) − h₁)/(Cp·R) ต่ำกว่าจริง)
    var lg_maxT = lgMaxTheory(tCold, tHot, tWB);
    var lg_bound = lg_maxT;

    // ── KPIs ──────────────────────────────────────────────
    function band(v){ return v>=0.5&&v<=2.5?'green':(v>2.5&&v<=4)?'amber':'red'; }
    var h='<div class="kpi-grid">';
    h+=kpiBox(lg_meas>=lg_maxT?'red':band(lg_meas),'L/G (วัดจาก Flow)',fN(lg_meas,2),'kg/kg',lg_meas>=lg_maxT?'⚠ เกิน L/G_max '+fN(lg_maxT,2):'m\u0307_w / m\u0307_air');
    h+=kpiBox('teal','m\u0307_water',fN(mW,1),'kg/s',fN(qW,0)+' m³/h');
    h+=kpiBox('blue','m\u0307_air',fN(mAir,1),'kg/s',fN(qAir_m3s,1)+' m³/s');
    if(lg_thermo!==null) h+=kpiBox(band(lg_thermo),'L/G (Merkel)',fN(lg_thermo,2),'kg/kg','จาก T_wb,out');
    else h+=kpiBox('amber','L/G สูงสุด(ทฤษฎี)',fN(lg_bound,2),'kg/kg','เส้นปฏิบัติการแตะเส้นอิ่มตัว'); // [แก้ไข 3 ต.ค. 2569 audit]
    h+='</div>';

    // ── Detail table ──────────────────────────────────────
    var t='<div class="card" style="margin-bottom:0"><div class="ctitle" style="font-size:14px">&#128202; รายละเอียดการคำนวณ</div><table class="tbl"><tbody>';
    t+='<tr><td>น้ำหมุนเวียน Q_water</td><td class="hl">'+fN(qW,0)+' m³/h = '+fN(mW,2)+' kg/s</td></tr>';
    t+='<tr><td>อากาศ Q_air ('+unit+')</td><td>'+fN(qAirRaw,1)+' '+(unit==='kgs'?'kg/s':unit==='m3h'?'m³/h':'m³/s')+' &#8594; '+fN(mAir,2)+' kg/s</td></tr>';
    t+='<tr><td>ρ_air ที่ใช้แปลง</td><td>'+fN(rhoAir,2)+' kg/m³</td></tr>';
    t+='<tr><td class="hl">L/G เชิงมวล (จาก Flow)</td><td class="'+(band(lg_meas)==='green'?'good':band(lg_meas)==='amber'?'warn':'bad')+'">'+fN(lg_meas,2)+' kg/kg</td></tr>';
    t+='<tr><td>h_air,in @T_wb='+fN(tWB,1)+'°C</td><td>'+fN(h1,1)+' kJ/kg</td></tr>';
    if(lg_thermo!==null){
      t+='<tr><td>h_air,out @T_wb,out='+fN(tWBout,1)+'°C</td><td>'+fN(h2,1)+' kJ/kg</td></tr>';
      t+='<tr><td class="hl">L/G (Merkel back-calc)</td><td class="'+(band(lg_thermo)==='green'?'good':'warn')+'">'+fN(lg_thermo,2)+' kg/kg</td></tr>';
    } else {
      t+='<tr><td>L/G สูงสุดเชิงทฤษฎี</td><td>'+fN(lg_bound,2)+' kg/kg (ใส่ T_wb,out เพื่อ back-calc จริง)</td></tr>';
    }
    if(lg_thermo!==null) t+='<tr><td>L/G สูงสุดทางทฤษฎี (pinch กับเส้นอิ่มตัว)</td><td class="'+(lg_meas>=lg_maxT?'bad':'')+'">'+fN(lg_maxT,2)+' kg/kg</td></tr>'; // [แก้ไข 3 ต.ค. 2569 audit]
    t+='</tbody></table></div>';

    // ── Diagnostic on the REPORTED L/G value ──────────────
    var d='';
    if(lg_meas>=lg_maxT) d+='<div class="err-box">&#9940; <b>L/G จาก Flow = '+fN(lg_meas,2)+' เกินค่าสูงสุดทางทฤษฎี '+fN(lg_maxT,2)+'</b> — อากาศไม่พอรับความร้อนตาม Range ที่วัด เป็นไปไม่ได้ทางฟิสิกส์ · ตรวจ Q_air (หน่วย, จำนวน cell, พัดลมหยุด), ρ_air, Q_water หรือ T_wb · NTU ในแท็บ Performance จะถูกทำเครื่องหมายว่าใช้ไม่ได้ [แก้ไข 3 ต.ค. 2569 audit]</div>';
    if(lgRep>0){
      if(lgRep>=0.5 && lgRep<=2.5){
        d='<div class="ok-box">&#10003; L/G ที่แจ้ง = '+fN(lgRep,2)+' kg/kg อยู่ในช่วงเชิงมวลที่สมเหตุผล (0.5–2.5) — ใช้ได้</div>';
      } else if(lgRep>2.5 && lgRep<=4){
        d='<div class="warn-box">&#9888; L/G ที่แจ้ง = '+fN(lgRep,2)+' ค่อนข้างสูง อาจเกิดขณะ part-load (อากาศน้อย) หรือ Fan ตัวใดตัวหนึ่งหยุด — ตรวจสอบเทียบกับ L/G จาก Flow ('+fN(lg_meas,2)+')</div>';
      } else {
        // implausible as mass basis → identify likely unit confusion
        var cand=[];
        var c_m3h_m3s = qAir_m3s>0 ? qW/qAir_m3s : 0;        // m³/h ÷ m³/s
        var c_m3h_m3min = qAir_m3s>0 ? qW/(qAir_m3s*60) : 0; // m³/h ÷ m³/min
        var c_raw = qAirRaw>0 ? qW/qAirRaw : 0;              // หารตัวเลขดิบ
        function near(a,b){ return b>0 && Math.abs(a-b)/b < 0.30; }
        if(near(c_m3h_m3s,lgRep)) cand.push('Q_water['+fN(qW,0)+' m³/h] &#247; Q_air['+fN(qAir_m3s,1)+' m³/s] = <b>'+fN(c_m3h_m3s,1)+'</b> &#8592; น่าจะใช่');
        else cand.push('Q_water[m³/h] &#247; Q_air[m³/s] = '+fN(c_m3h_m3s,1));
        cand.push('Q_water[m³/h] &#247; Q_air[m³/min] = '+fN(c_m3h_m3min,1));
        var f = (1000/3600)/rhoAir;  // ตัวคูณแปลง (m³/h÷m³/s) → L/G เชิงมวล
        d='<div class="err-box" style="line-height:1.9">&#9940; <b>L/G ที่แจ้ง = '+fN(lgRep,1)+' เป็นไปไม่ได้เชิงมวล</b> (สูงสุดทางทฤษฎี &#8776; '+fN(lg_bound,2)+')<br>'
         +'หอจริงต้องสมดุลพลังงาน: ความร้อนจากน้ำ = ความร้อนที่อากาศรับ &#8594; L/G &#8804; ~2.5<br>'
         +'<b>สาเหตุที่เป็นไปได้สูงสุด — หารปริมาตรผิดหน่วย:</b><br>&nbsp;&nbsp;• '+cand.join('<br>&nbsp;&nbsp;• ')+'<br>'
         +'<b>กฎแปลงเร็ว:</b> ถ้าตัวเลขนั้นมาจาก Q_water[m³/h] &#247; Q_air[m³/s] &#8594; L/G เชิงมวลจริง &#8776; ค่านั้น &#215; 1000/(3600&#215;&#961;) = &#215; '+fN(f,3)+' &#8594; '+fN(lgRep*f,2)+' kg/kg<br>'
         +'<b>&#9989; ค่าที่ถูกต้องเชิงมวล (จาก Flow ที่กรอก) = '+fN(lg_meas,2)+' kg/kg</b><br>'
         +'แนะนำ: ขอ Q_air เป็น kg/s หรือ m³/s ที่ปากพัดลม (&#215;จำนวน cell) แล้วคำนวณ L/G = m\u0307_w/m\u0307_air ใหม่</div>';
      }
    }

    // ── รายการคำนวณ (เปิดดูได้) ─────────────────────────
    var unitLbl = unit==='kgs'?'kg/s':unit==='m3h'?'m³/h':'m³/s';
    var lgSteps=[
      {f:'ṁ_w = Q_water×ρ_w/3600', s:fN(qW,0)+'×1,000/3600', r:fN(mW,2)+' kg/s'},
      (unit==='kgs'
        ? {f:'ṁ_air = Q_air (กรอกเป็นมวลแล้ว)', s:fN(qAirRaw,1)+' kg/s', r:fN(mAir,2)+' kg/s'}
        : {f:'ṁ_air = Q_air'+(unit==='m3h'?'/3600':'')+' × ρ_air', s:fN(qAirRaw,1)+' '+unitLbl+(unit==='m3h'?' /3600':'')+' × '+fN(rhoAir,2), r:fN(mAir,2)+' kg/s'}),
      {f:'L/G = ṁ_w ÷ ṁ_air', s:fN(mW,2)+' ÷ '+fN(mAir,2), r:fN(lg_meas,2)+' kg/kg'},
      {f:'h₁ = h_sat(T_wb,in)', s:'@ '+fN(tWB,1)+' °C', r:fN(h1,1)+' kJ/kg'}
    ];
    if(lg_thermo!==null){
      lgSteps.push({f:'h₂ = h_sat(T_wb,out)', s:'@ '+fN(tWBout,1)+' °C', r:fN(h2,1)+' kJ/kg'});
      lgSteps.push({f:'L/G (Merkel) = (h₂−h₁)/(Cp_w×Range)', s:'('+fN(h2,1)+'−'+fN(h1,1)+')/(4.186×'+fN(range,1)+')', r:fN(lg_thermo,2)+' kg/kg'});
    } else {
      lgSteps.push({f:'L/G สูงสุดทฤษฎี = min[(h_sat(T)−h₁)/(Cp_w×(T−T_cold))], T_cold<T≤T_hot', s:'สแกน 200 จุด · ที่ T_hot = ('+fN(hSat(tHot),1)+'−'+fN(h1,1)+')/(4.186×'+fN(range,1)+') = '+fN((hSat(tHot)-h1)/(Cp_w*range),2), r:fN(lg_bound,2)+' kg/kg'}); // [แก้ไข 3 ต.ค. 2569 audit]
    }
    var lgStepsHtml = stepsBlock('L/G Ratio (Air–Water Mass Balance)', lgSteps);

    SI('RES_LG', h + t + d + lgStepsHtml);
    SD('RES_LG','block');
    // [แก้ไข 10 ก.ย. 2569] เขียน L/G วัดจริงกลับเข้าช่อง lgRatio (แก้เองได้) แล้วคำนวณ Performance/NTU ใหม่ให้สอดคล้อง
    if(isFinite(lg_meas) && lg_meas>=0.05 && lg_meas<=30 && _lgEl){
      if(_lgEl.dataset.auto!=='1') _lgEl.dataset.reported = String(GV('lgRatio'));
      _lgEl.dataset.auto = '1';
      _lgEl.value = lg_meas.toFixed(2);
      var _lgH = G('lgRatioHint'); if(_lgH){ _lgH.textContent='\u26A1 จาก L/G วัดจริง'; _lgH.style.display='inline'; }
      try{ calcPerf(); }catch(e2){}
    }
  } catch(e){ SI('RES_LG','<div class="err-box">Error: '+e.message+'</div>'); SD('RES_LG','block'); }
}
// [แก้ไข 10 ก.ย. 2569] ผู้ใช้แก้ lgRatio เอง → ยกเลิกสถานะเติมอัตโนมัติ
function lgRatioManual(){
  var el=G('lgRatio'); if(el){ el.dataset.auto='0'; el.dataset.reported=''; }
  var hh=G('lgRatioHint'); if(hh) hh.style.display='none';
}

// ═══════════════════════════════════════════════════════
// TAB 2: Water Balance
// ═══════════════════════════════════════════════════════
function calcWater(){
  try {
    var qW=GV('qWater'), range=GV('tHot')-GV('tCold');
    var condC=GV('condCirc'), condM=GV('condMakeup');
    var pH=GV('pH'), hard=GV('hardness');
    var ctType=G('ctType')?G('ctType').value:'induced_counter';
    var db=CT_TYPE_DB[ctType]||CT_TYPE_DB.induced_counter;
    var opHrs=GV('opHours'), waterPrice=GV('waterPrice');
    var cocMin=CRV('critCocMin',3), cocMax=CRV('critCocMax',6);
    var condMax=CRV('critCondMax',2000), phMin=CRV('critPhMin',7.0), phMax=CRV('critPhMax',8.5), hardMax=CRV('critHardMax',500);

    // COC from conductivity
    var coc = condM > 0 ? condC/condM : 3;
    coc = Math.max(1.1, coc);

    // Evaporation loss (Perry's formula): E = 0.00085 × 1.8 × Range × Q_circ
    var E_m3h = 0.00085 * 1.8 * range * qW;

    // Drift loss
    var D_m3h = db.drift_pct/100 * qW;

    // Blowdown: B = E/(COC-1)
    var B_m3h = (coc-1)>0 ? E_m3h/(coc-1) : E_m3h;

    // Makeup: M = E + D + B
    var M_m3h = E_m3h + D_m3h + B_m3h;

    // As % of circulation
    var E_pct = qW>0 ? E_m3h/qW*100 : 0;
    var D_pct = qW>0 ? D_m3h/qW*100 : 0;
    var B_pct = qW>0 ? B_m3h/qW*100 : 0;
    var M_pct = qW>0 ? M_m3h/qW*100 : 0;

    // Annual costs
    var M_yr  = M_m3h * opHrs;
    var cost_yr = M_yr * waterPrice;

    // COC optimization: if increase COC from current to 5
    var coc_opt = Math.max(cocMin+1, cocMax-1);
    var B_opt = E_m3h/(coc_opt-1);
    var M_opt = E_m3h + D_m3h + B_opt;
    var M_yr_opt = M_opt * opHrs;
    // [แก้ไข 3 ต.ค. 2569 audit] ถ้า COC ปัจจุบัน ≥ เป้าหมาย → ไม่มีผลประหยัด (เดิมแสดงค่าติดลบเป็น "ประหยัดค่าน้ำ −283,269 บาท/y")
    var cocAbove = coc >= coc_opt;
    var save_m3_yr = cocAbove ? 0 : M_yr - M_yr_opt;
    var save_cost_yr = save_m3_yr * waterPrice;

    var r = {qW,range,coc,E_m3h,D_m3h,B_m3h,M_m3h,
             E_pct,D_pct,B_pct,M_pct,M_yr,cost_yr,
             coc_opt,M_opt,M_yr_opt,save_m3_yr,save_cost_yr,
             pH,hard,condC,condM,opHrs};
    window._lastWater = r;

    var cocCls = coc>=cocMin+1&&coc<=cocMax?'green':coc>=cocMin?'teal':'amber';
    var h='<div class="kpi-grid">';
    h+=kpiBox(cocCls,'COC (Actual)',fN(coc,2),'','เกณฑ์ '+fN(cocMin,1)+'–'+fN(cocMax,1));
    h+=kpiBox('amber','Evaporation',fN(E_m3h,2),'m³/h',''+fN(E_pct,2)+'% of circ');
    h+=kpiBox('blue','Drift Loss',fN(D_m3h,3),'m³/h',''+fN(D_pct,4)+'%');
    h+=kpiBox('red','Blowdown',fN(B_m3h,2),'m³/h',''+fN(B_pct,2)+'%');
    h+=kpiBox('teal','Makeup Total',fN(M_m3h,2),'m³/h',''+fN(M_pct,2)+'%');
    h+=kpiBox('purple','Makeup/Year',fN(M_yr,0),'m³/y','cost '+fN(cost_yr,0)+' ฿');
    h+='</div>';
    SI('WATER_KPIS',h);

    // Water balance table
    var wt='';
    wt+='<tr><td>Circulation Rate</td><td class="hl">'+fN(qW,0)+' m³/h</td></tr>';
    wt+='<tr><td>Range</td><td>'+fN(range,1)+' °C</td></tr>';
    wt+='<tr><td>Evaporation Loss (E)</td><td class="warn">'+fN(E_m3h,2)+' m³/h ('+fN(E_pct,2)+'%)</td></tr>';
    wt+='<tr><td>Drift Loss (D)</td><td>'+fN(D_m3h,4)+' m³/h ('+fN(D_pct,4)+'%)</td></tr>';
    wt+='<tr><td>Blowdown (B)</td><td>'+fN(B_m3h,2)+' m³/h ('+fN(B_pct,2)+'%)</td></tr>';
    wt+='<tr><td class="hl">Makeup Required (M)</td><td class="hl">'+fN(M_m3h,2)+' m³/h</td></tr>';
    wt+='<tr><td>Annual Makeup</td><td class="hl">'+fN(M_yr,0)+' m³/y</td></tr>';
    wt+='<tr><td>Annual Water Cost</td><td class="hl">'+fN(cost_yr,0)+' บาท/y</td></tr>';
    SI('WATER_TBL',wt);

    // Chemistry table
    var ct2='';
    ct2+='<tr><td>Conductivity (Circulating)</td><td class="'+(condC>condMax?'bad':condC>condMax*0.75?'warn':'good')+'">'+fN(condC,0)+' µS/cm (เกณฑ์ < '+fN(condMax,0)+')</td></tr>';
    ct2+='<tr><td>Conductivity (Makeup)</td><td>'+fN(condM,0)+' µS/cm</td></tr>';
    ct2+='<tr><td>Cycle of Concentration (COC)</td><td class="'+cocCls+'">'+fN(coc,2)+' '+(coc>=cocMin&&coc<=cocMax?'&#10003;':'&#9888;')+' (เกณฑ์ '+fN(cocMin,1)+'–'+fN(cocMax,1)+')</td></tr>';
    ct2+='<tr><td>pH</td><td class="'+(pH>=phMin&&pH<=phMax?'good':pH>=phMin-0.5&&pH<=phMax+0.5?'warn':'bad')+'">'+pH+' (เกณฑ์ '+fN(phMin,1)+'–'+fN(phMax,1)+')</td></tr>';
    ct2+='<tr><td>Total Hardness</td><td class="'+(hard>hardMax*1.6?'bad':hard>hardMax?'warn':'good')+'">'+fN(hard,0)+' mg/L CaCO₃ (เกณฑ์ < '+fN(hardMax,0)+')</td></tr>';
    var lsiApprox = pH - (6.5 + Math.log10(hard>0?hard:1)*0.15);
    ct2+='<tr><td>ดัชนีตะกรันอย่างง่าย (ไม่ใช่ Langelier LSI — ต้องใช้ Ca, alkalinity, TDS, T) <!-- [แก้ไข 3 ต.ค. 2569 audit] --></td><td class="'+(Math.abs(lsiApprox)<0.5?'good':Math.abs(lsiApprox)<1?'warn':'bad')+'">'+fN(lsiApprox,2)+' (target -0.5 to +0.5)</td></tr>';
    SI('CHEM_TBL',ct2);

    // COC optimization cost
    var cost_h='<div class="kpi-grid">';
    cost_h+=kpiBox('teal','Makeup ปัจจุบัน',fN(M_yr,0),'m³/y','COC='+fN(coc,1));
    cost_h+=kpiBox('green','Makeup เป้าหมาย',fN(M_yr_opt,0),'m³/y','COC='+coc_opt);
    cost_h+=kpiBox('amber','ประหยัดน้ำ',fN(save_m3_yr,0),'m³/y',cocAbove?'COC ≥ เป้าหมายแล้ว':'');
    cost_h+=kpiBox('purple','ประหยัดค่าน้ำ',fN(save_cost_yr,0),'บาท/y','');
    cost_h+='</div>';
    if(cocAbove) cost_h+='<div class="ok-box">&#10003; COC ปัจจุบัน '+fN(coc,2)+' สูงกว่า/เท่ากับเป้าหมาย '+coc_opt+' แล้ว — ไม่มีผลประหยัดจากการเพิ่ม COC (ตรวจความเสี่ยงตะกรัน/LSI แทน)</div>'; /* [แก้ไข 3 ต.ค. 2569 audit] · [แก้ไข 17 พ.ย. 2569] ย้ายป้ายจากข้อความบนจอมาไว้ในคอมเมนต์ */
    if(save_cost_yr>0) cost_h+='<div class="ecm"><div class="ecm-t">&#128166; เพิ่ม COC จาก '+fN(coc,1)+' → '+coc_opt+'</div><div class="ecm-b">ปรับ Blowdown Controller ให้ตัดที่ Conductivity '+fN(condM*coc_opt,0)+' µS/cm<br>ประหยัดน้ำ '+fN(save_m3_yr,0)+' m³/y = <b>'+fN(save_cost_yr,0)+' บาท/y</b></div></div>';
    SI('WATER_COST',cost_h);

    // ── รายการคำนวณ (เปิดดูได้) ─────────────────────────
    SI('WATER_STEPS', stepsBlock('Water Balance (M = E + D + B)',[
      {f:'COC = Cond_circ ÷ Cond_makeup', s:fN(condC,0)+' ÷ '+fN(condM,0), r:fN(coc,2)},
      {f:'E = 0.00085×1.8×Range×Q_circ (Perry)', s:'0.00085×1.8×'+fN(range,1)+'×'+fN(qW,0), r:fN(E_m3h,2)+' m³/h ('+fN(E_pct,2)+'%)'},
      {f:'D = Drift%×Q_circ', s:db.drift_pct+'%×'+fN(qW,0), r:fN(D_m3h,4)+' m³/h'},
      {f:'B = E ÷ (COC−1)', s:fN(E_m3h,2)+' ÷ ('+fN(coc,2)+'−1)', r:fN(B_m3h,2)+' m³/h'},
      {f:'M = E + D + B', s:fN(E_m3h,2)+'+'+fN(D_m3h,4)+'+'+fN(B_m3h,2), r:fN(M_m3h,2)+' m³/h'},
      {f:'Makeup รายปี = M×ชั่วโมงทำงาน', s:fN(M_m3h,2)+'×'+fN(opHrs,0), r:fN(M_yr,0)+' m³/y'},
      {f:'ค่าน้ำรายปี = M_yr×ราคาน้ำ', s:fN(M_yr,0)+'×'+fN(waterPrice,0), r:fN(cost_yr,0)+' บาท/y'},
      {f:'B ที่ COC='+coc_opt+' = E ÷ ('+coc_opt+'−1)', s:fN(E_m3h,2)+' ÷ '+fN(coc_opt-1,0), r:fN(B_opt,2)+' m³/h'}, // [แก้ไข 3 ต.ค. 2569 audit] เดิมฝัง "÷ 4"
      {f:'ประหยัดน้ำ = (M − M_opt)×ชม.', s:'('+fN(M_m3h,2)+'−'+fN(M_opt,2)+')×'+fN(opHrs,0), r:fN(save_m3_yr,0)+' m³/y = '+fN(save_cost_yr,0)+' บาท/y'}
    ]));

    SD('RES_WATER','block');
    setTimeout(function(){ drawWaterChart(r); },120);
  } catch(e){ SI('WATER_ERR','<div class="err-box">Error: '+e.message+'</div>'); SD('WATER_ERR','block'); }
}

function drawWaterChart(r){
  var canvas=G('WATER_CANVAS'); if(!canvas) return;
  var W=canvas.offsetWidth||600, H=220;
  var dpr=window.devicePixelRatio||1;
  canvas.width=W*dpr; canvas.height=H*dpr; canvas.style.height=H+'px';
  var ctx=canvas.getContext('2d'); ctx.scale(dpr,dpr); ctx.clearRect(0,0,W,H);

  var items=[
    {l:'Evaporation\n(E)',v:r.E_m3h,c:'#b06a00'},
    {l:'Blowdown\n(B)',v:r.B_m3h,c:'#c0292b'},
    {l:'Drift\n(D)',v:r.D_m3h,c:'#5c35a0'},
    {l:'Total Makeup\n(M=E+D+B)',v:r.M_m3h,c:'#0a4d6e'}
  ];
  var maxV=r.M_m3h*1.1;
  var pad={t:28,b:60,l:16,r:16};
  var bw=(W-pad.l-pad.r-(items.length-1)*14)/items.length;
  var mH=H-pad.t-pad.b;
  for(var i=0;i<items.length;i++){
    var bh=Math.max(items[i].v/maxV*mH,2);
    var x=pad.l+i*(bw+14), y=pad.t+mH-bh;
    ctx.fillStyle=items[i].c; ctx.beginPath(); ctx.rect(x,y,bw,bh); ctx.fill();
    ctx.fillStyle='#fff'; ctx.font='bold 10px monospace'; ctx.textAlign='center';
    if(bh>18) ctx.fillText(fN(items[i].v,2),x+bw/2,y+bh/2+5);
    ctx.fillStyle='#2a4a5a'; ctx.font='9px monospace'; ctx.textAlign='center';
    var lines=items[i].l.split('\n');
    for(var j=0;j<lines.length;j++) ctx.fillText(lines[j],x+bw/2,H-pad.b+12+j*11);
    ctx.fillStyle=items[i].c; ctx.font='bold 9px monospace';
    ctx.fillText(fN(items[i].v/r.qW*100,2)+'%',x+bw/2,y-4);
  }
  ctx.fillStyle='#192340'; ctx.font='bold 11px monospace'; ctx.textAlign='left';
  ctx.fillText('Water Loss Breakdown (m³/h) | Circulation = '+fN(r.qW,0)+' m³/h',pad.l,18);
  ctx.fillStyle='#6a8898'; ctx.font='9px monospace'; ctx.textAlign='center';
  ctx.fillText('COC = '+fN(r.coc,2)+' | Range = '+fN(r.range,1)+'°C',pad.l+W/2-pad.l-pad.r/2,H-4);
}

// ═══════════════════════════════════════════════════════
// TAB 3: ECM
// ═══════════════════════════════════════════════════════
function calcECM(){
  var tHot=GV('tHot'), tCold=GV('tCold'), tWB=GV('tWB');
  var range=tHot-tCold, approach=tCold-tWB;
  var eff=(range+approach)>0?range/(range+approach)*100:0;
  var fanAct=GV('fanPowerActual'), fanRated=GV('fanPowerRated');
  var qW=GV('qWater'), opHrs=GV('opHours'), elecPrice=GV('elecPrice');
  var ctType=G('ctType')?G('ctType').value:'induced_counter';
  var db=CT_TYPE_DB[ctType]||CT_TYPE_DB.induced_counter;
  var effMin=CRV('critEffMin',db.eff_range[0]), appWarn=CRV('critApproachWarn',8), cocMin=CRV('critCocMin',3);

  var ecms=[];

  // 1. Fill Fouling
  if(eff < effMin-5){
    var eff_improvement = (effMin-eff);
    ecms.push({t:'&#128139; ทำความสะอาดหรือเปลี่ยน Fill',cls:'amber',
      b:'Efficiency = '+fN(eff,1)+'% ต่ำกว่าเกณฑ์ ('+fN(effMin,0)+'%)<br>Fill อาจ Fouled, Scale หรือ Broken<br>Clean Fill: +'+fN(eff_improvement*0.5,1)+'% eff | Replace Fill: +'+fN(eff_improvement,1)+'% eff'});
  }

  // 2. VFD on Fan Motor
  if(fanAct > 10){
    var fanVFDsave_kW = fanAct * 0.25; // ~25% saving at 90% speed (cube law)
    var fanVFDsave_yr = fanVFDsave_kW * opHrs * elecPrice;
    ecms.push({t:'&#9889; ติดตั้ง VFD พัดลม Cooling Tower',cls:'ecm',
      b:'ประหยัดพลังงาน ~25–35% ตามกฎ Affinity (P ∝ N³)<br>ลด Speed 10% → ประหยัด ~27%<br>ประหยัดได้ ~'+fN(fanVFDsave_kW,1)+' kW = <b>'+fN(fanVFDsave_yr,0)+' บาท/ปี</b>'});
  }

  // 3. Approach high
  if(approach > appWarn){
    ecms.push({t:'&#127777; ปรับปรุง Approach Temperature',cls:'amber',
      b:'Approach = '+fN(approach,1)+'°C เกินเกณฑ์ ('+fN(appWarn,1)+'°C)<br>สาเหตุ: Fouled Fill | น้ำ Flow มากเกิน | Fan ไม่พอ | T_wb สูง<br>ทุก 1°C ที่ Approach ลด → Chiller COP เพิ่ม ~1.5–2%'});
  }

  // 4. COC increase — [แก้ไข 3 ต.ค. 2569 audit] สูตรเดิม 1−(c−1)/(1.5c−1) ผิด (COC 2 → 50 %, จริง 25 %)
  //   Makeup (ไม่รวม drift) M = E·C/(C−1) → ประหยัด = 1 − [C2/(C2−1)] / [C1/(C1−1)], C2 = 1.5·C1
  var cM=GV('condMakeup'), coc=cM>0?GV('condCirc')/cM:0;
  if(coc > 1 && coc < cocMin){
    var C1=coc, C2=1.5*coc;
    var cocSavePct=(1-(C2/(C2-1))/(C1/(C1-1)))*100;
    var E_h=0.00085*1.8*range*qW, wPrice=GV('waterPrice');
    var cocSave_m3=(E_h*C1/(C1-1)-E_h*C2/(C2-1))*opHrs;
    ecms.push({t:'&#128166; เพิ่ม Cycle of Concentration (COC)',cls:'ecm',
      b:'COC ปัจจุบัน = '+fN(coc,1)+' ต่ำกว่าเกณฑ์ ('+fN(cocMin,1)+')<br>ปรับ Conductivity Controller → Blowdown น้อยลง<br>เพิ่ม COC '+fN(C1,2)+' → '+fN(C2,2)+' (×1.5): ประหยัดน้ำ Makeup ~'+fN(cocSavePct,0)+'% = '+fN(cocSave_m3,0)+' m³/ปี'+(wPrice>0?' = <b>'+fN(cocSave_m3*wPrice,0)+' บาท/ปี</b>':'')+'<br><span style="font-size:11px">สูตร: 1 − [C₂/(C₂−1)]/[C₁/(C₁−1)] · E (Perry) = '+fN(E_h,2)+' m³/h</span>'});
  }

  // 5. Nozzle inspection
  ecms.push({t:'&#128167; ตรวจสอบ Nozzle Distribution',cls:'ecm',
      b:'Nozzle อุดตันทำให้น้ำกระจายไม่ทั่ว Fill → Hot Spot<br>ล้าง Nozzle ทุก 3–6 เดือน | ตรวจ Strainer'});

  // 6. Basin cleaning
  ecms.push({t:'&#9020; ทำความสะอาด Basin ทุก 3 เดือน',cls:'ecm',
      b:'ตะกอนใน Basin = แหล่งสะสม Bacteria + Legionella<br>Vacuum / Drain Clean → ลด Biocide ใช้ + เพิ่มประสิทธิภาพ'});

  var el='';
  for(var i=0;i<ecms.length;i++){
    el+='<div class="ecm '+(ecms[i].cls==='amber'?'amber':'')+'"><div class="ecm-t">'+ecms[i].t+'</div><div class="ecm-b">'+ecms[i].b+'</div></div>';
  }
  SI('RES_ECM',el); SD('RES_ECM','block');
}

// ═══════════════════════════════════════════════════════
// CHECKLIST
// ═══════════════════════════════════════════════════════
function renderChecklist(){
  var c1='',c2='';
  for(var i=0;i<CHECKLIST.length;i++){
    var sec=CHECKLIST[i]; var col=i%2===0?'c1':'c2';
    var html='<div class="chk-sec">'+sec.s+'</div>';
    for(var j=0;j<sec.i.length;j++){
      var uid='ck_'+(Math.random()*1e8|0);
      html+='<div class="chk-item" id="w_'+uid+'"><input type="checkbox" id="'+uid+'" onchange="toggleCk(this,\'w_'+uid+'\')"><label for="'+uid+'">'+sec.i[j]+'</label></div>';
    }
    if(col==='c1') c1+=html; else c2+=html;
  }
  SI('CK_COL1',c1); SI('CK_COL2',c2); updateCkProg();
}
function toggleCk(cb,wid){ var w=G(wid); if(w) w.className='chk-item'+(cb.checked?' done':''); updateCkProg(); }
function updateCkProg(){
  var all=document.querySelectorAll('#CK_COL1 input,#CK_COL2 input');
  var done=0; for(var i=0;i<all.length;i++) if(all[i].checked) done++;
  var p=all.length?(done/all.length*100):0;
  var col=p>70?'var(--green)':p>40?'var(--amber)':'var(--red)';
  SI('CK_PROG','<div style="display:flex;align-items:center;gap:10px"><div style="flex:1;background:var(--bg3);border-radius:4px;height:7px;overflow:hidden"><div style="background:'+col+';width:'+p.toFixed(0)+'%;height:100%;transition:width .3s"></div></div><span style="font-size:12px;font-family:var(--mono);color:var(--text2)">'+done+'/'+all.length+' ('+p.toFixed(0)+'%)</span></div>');
}

function renderMeasLog(){
  var h='';
  for(var i=0;i<MEAS_LOG.length;i++){
    var r=MEAS_LOG[i];
    var col=r.m.indexOf('★★')>=0?'var(--red)':r.m.indexOf('★')>=0?'var(--amber)':'var(--text3)';
    var gb=r.g==='C'?'<span class="badge bl" style="font-size:8px;padding:1px 5px;margin-right:5px">C</span>':r.g==='D'?'<span class="badge bg" style="font-size:8px;padding:1px 5px;margin-right:5px">D</span>':'<span class="badge bw" style="font-size:8px;padding:1px 5px;margin-right:5px">T</span>';
    h+='<tr><td style="color:var(--text3)">'+r.n+'</td><td class="hl">'+gb+r.p+'</td>';
    h+='<td><input type="number" class="meas-val" style="width:72px;padding:2px 4px;font-size:11px" placeholder="\u2014"></td>';
    h+='<td>'+r.u+'</td>';
    h+='<td><input type="text" class="meas-crit" value="'+(r.c||'').replace(/"/g,'&quot;')+'" style="width:150px;padding:2px 4px;font-size:10px;color:var(--teal)" title="\u0e40\u0e01\u0e13\u0e11\u0e4c\u0e40\u0e23\u0e34\u0e48\u0e21\u0e15\u0e49\u0e19\u0e40\u0e1b\u0e47\u0e19\u0e04\u0e48\u0e32\u0e41\u0e19\u0e30\u0e19\u0e33 \u2014 \u0e41\u0e01\u0e49\u0e40\u0e1b\u0e47\u0e19\u0e40\u0e01\u0e13\u0e11\u0e4c\u0e04\u0e27\u0e1a\u0e04\u0e38\u0e21\u0e02\u0e2d\u0e07\u0e42\u0e23\u0e07\u0e07\u0e32\u0e19\u0e44\u0e14\u0e49"></td>';
    h+='<td style="font-size:10px;color:var(--text3)">'+r.t+'</td>';
    h+='<td style="color:'+col+';font-size:10px">'+r.m+'</td></tr>';
  }
  SI('MEAS_TBL',h);
}

// ═══════════════════════════════════════════════════════
// REPORT
// ═══════════════════════════════════════════════════════
function makeReport(){
  var p=window._lastPerf||{}, w=window._lastWater||{};
  var rpt='';
  rpt+='======================================================\n';
  rpt+='  COOLING TOWER AUDIT REPORT\n';
  rpt+='  Triple E Technology Co., Ltd.\n';
  rpt+='======================================================\n';
  rpt+='\u0e42\u0e04\u0e23\u0e07\u0e01\u0e32\u0e23 : '+(G('projName')?G('projName').value:'')+'\n';
  rpt+='Tag CT     : '+(G('ctTag')?G('ctTag').value:'')+'\n';
  rpt+='\u0e1c\u0e39\u0e49\u0e15\u0e23\u0e27\u0e08   : '+(G('auditor')?G('auditor').value:'')+'\n';
  rpt+='\u0e27\u0e31\u0e19\u0e17\u0e35\u0e48    : '+(G('testDate')?G('testDate').value:'')+'\n\n';
  rpt+='-- TEMPERATURES --\n';
  rpt+='T_hot  : '+GV('tHot')+'°C\n';
  rpt+='T_cold : '+GV('tCold')+'°C\n';
  rpt+='T_wb   : '+GV('tWB')+'°C\n';
  if(p.range) rpt+='\n-- PERFORMANCE --\nRange      : '+fN(p.range,2)+'°C\nApproach   : '+fN(p.approach,2)+'°C\nEfficiency : '+fN(p.eff,1)+'%\nNTU        : '+(p.lgInvalid?'ใช้ไม่ได้ (L/G '+fN(p.lg,2)+' > L/G_max '+fN(p.lgMax,2)+')':fN(p.ntu,3))+'\nCapacity   : '+fN(p.Q_kW,0)+' kW = '+fN(p.Q_RT,0)+' RT\nFan+Pump   : '+fN(p.totalPower_kW,1)+' kW = '+fN(p.totalPower_kW*p.opHrs/1000,0)+' MWh/y\n'; // [แก้ไข 3 ต.ค. 2569 audit]
  if(w.M_m3h) rpt+='\n-- WATER BALANCE --\nEvaporation : '+fN(w.E_m3h,2)+' m³/h\nBlowdown    : '+fN(w.B_m3h,2)+' m³/h\nDrift       : '+fN(w.D_m3h,4)+' m³/h\nMakeup      : '+fN(w.M_m3h,2)+' m³/h\nCOC         : '+fN(w.coc,2)+'\nAnnual Makeup: '+fN(w.M_yr,0)+' m³/y\n';
  rpt+='\n======================================================\n';
  rpt+='Cooling Tower Audit Tool v1.0\n';
  rpt+='อ้างอิง: CTI ATC-105 | Hill & Pring (1990) | ASHRAE HB\n';
  rpt+='======================================================';
  G('RPT_OUT').textContent=rpt; SD('RPT_OUT','block');
}

// ═══════════════════════════════════════════════════════
// Q_AIR — เติมค่าแทนจาก L/G Typical (กรณีวัดไม่ได้เลย)
// ═══════════════════════════════════════════════════════
function fillAssumedAir(){
  var qW = GV('qWater');
  if(qW<=0){ SI('assumedAirOut','&#9888; กรอก Q_water ก่อน — ต้องใช้คำนวณย้อน m&#775;_air'); return; }
  var t  = G('ctType') ? G('ctType').value : 'induced_counter';
  var db = CT_TYPE_DB[t]||CT_TYPE_DB.induced_counter;
  var lg = db.lg_typ;
  var mW   = qW * rho_w / 3600;   // kg/s น้ำ
  var mAir = mW / lg;             // kg/s อากาศ
  G('qAir').value = mAir.toFixed(1);
  if(G('qAirUnit')) G('qAirUnit').value = 'kgs';
  G('lgRatio').value = lg.toFixed(2);
  lgRatioManual(); // [แก้ไข 10 ก.ย. 2569] ค่าจาก L/G Typical ถือเป็นค่าที่แจ้ง ไม่ใช่ค่า auto จาก Flow
  SI('assumedAirOut','ใช้ L/G typical = <b>'+fN(lg,2)+'</b> ('+db.name+') &#8594; m&#775;_air = '+fN(mW,1)+' &#247; '+fN(lg,2)+' = <b>'+fN(mAir,1)+' kg/s</b> (เติมหน่วย kg/s ให้แล้ว) — <span style="color:var(--amber)">ระบุในรายงานว่าเป็นค่าสมมุติ ไม่ใช่ค่าวัด</span>');
}

// ═══════════════════════════════════════════════════════
// DESIGN CAPACITY — หน่วย & ตัวช่วยประมาณ (Water Loading)
// ═══════════════════════════════════════════════════════
var CAP_UNITS = {
  RT:    { toKW: 3.517,      label: 'RT' },       // 1 RT = 3.517 kW
  kW:    { toKW: 1,          label: 'kW' },
  MJh:   { toKW: 1/3.6,      label: 'MJ/h' },     // 1 MJ/h = 0.2778 kW
  kcalh: { toKW: 4.186/3600, label: 'kcal/h' }    // 1 kcal/h = 0.001163 kW
};
function designCapKW(){
  var u = G('designCapUnit') ? G('designCapUnit').value : 'RT';
  return GV('designCapRT') * (CAP_UNITS[u]||CAP_UNITS.RT).toKW;
}
function updateCapConv(){
  var kw = designCapKW();
  if(kw<=0){ SI('capConv',''); return; }
  SI('capConv','= '+fN(kw/3.517,0)+' RT = '+fN(kw,0)+' kW = '+fN(kw*3.6,0)+' MJ/h');
}
function estimateCap(){
  var area = GV('fillArea'), wl = GV('waterLoading');
  var rng  = GV('designTHot') - GV('designTCold');
  if(area<=0 || wl<=0){ SI('estCapOut','&#9888; กรอกพื้นที่ Fill และ Water Loading ก่อน'); return; }
  var note='';
  if(rng<=0){ rng=5; note=' (Design Range ไม่ครบ ใช้ 5°C)'; }
  var flow = area * wl;                            // m³/h (design flow โดยประมาณ)
  var kW   = flow * rho_w * Cp_w * rng / 3600;     // kW
  var u    = G('designCapUnit') ? G('designCapUnit').value : 'RT';
  var val  = kW / (CAP_UNITS[u]||CAP_UNITS.RT).toKW;
  G('designCapRT').value = Math.round(val);
  updateCapConv();
  SI('estCapOut','Flow &#8776; '+fN(flow,0)+' m³/h &#215; Range '+fN(rng,1)+'°C'+note+' &#8594; <b>'+fN(kW,0)+' kW &#8776; '+fN(kW/3.517,0)+' RT</b> — เติมค่าให้แล้ว (ค่าประมาณ ควรไขว้ตรวจกับภาระ Chiller/Process)');
}

// ═══════════════════════════════════════════════════════
// JSON EXPORT / IMPORT — บันทึก/โหลดข้อมูลที่กรอก
// ═══════════════════════════════════════════════════════
function exportJSON(){
  var data = {
    _tool:  'Cooling Tower Audit Tool — Triple E Technology',
    _ver:   '1.1',
    _saved: new Date().toISOString(),
    inputs: {},      // ค่าทุกช่องใน sidebar + เกณฑ์การประเมิน (key = id ของช่อง)
    meas:   [],      // ค่าที่วัดในตาราง "บันทึกค่าที่วัดได้ภาคสนาม" (เรียงตามแถว)
    measCrit: [],    // เกณฑ์ควบคุมรายพารามิเตอร์ที่โรงงานแก้ไว้ (เรียงตามแถว)
    checklist: []    // สถานะติ๊ก checklist (เรียงตามลำดับรายการ)
  };
  var els = document.querySelectorAll('.sidebar input[id], .sidebar select[id], #CRIT_CARD input[id]');
  for(var i=0;i<els.length;i++){ data.inputs[els[i].id] = els[i].value; }
  var mEls = document.querySelectorAll('#MEAS_TBL input.meas-val');
  for(var i=0;i<mEls.length;i++){ data.meas.push(mEls[i].value); }
  var mcEls = document.querySelectorAll('#MEAS_TBL input.meas-crit');
  for(var i=0;i<mcEls.length;i++){ data.measCrit.push(mcEls[i].value); }
  var cEls = document.querySelectorAll('#CK_COL1 input,#CK_COL2 input');
  for(var i=0;i<cEls.length;i++){ data.checklist.push(cEls[i].checked); }

  var tag  = (G('ctTag') && G('ctTag').value ? G('ctTag').value : 'CT').replace(/[^\w฀-๿-]+/g,'_');
  var now  = new Date();
  var fname = 'CT_Audit_'+tag+'_'+now.getFullYear()+String(now.getMonth()+1).padStart(2,'0')+String(now.getDate()).padStart(2,'0')+'.json';

  var blob = new Blob([JSON.stringify(data,null,2)],{type:'application/json'});
  var a = document.createElement('a');
  a.href = URL.createObjectURL(blob);
  a.download = fname;
  document.body.appendChild(a); a.click();
  setTimeout(function(){ URL.revokeObjectURL(a.href); document.body.removeChild(a); },300);
}

function importJSON(fileInput){
  var file = fileInput.files && fileInput.files[0];
  if(!file) return;
  var reader = new FileReader();
  reader.onload = function(ev){
    try{
      var data = JSON.parse(ev.target.result);
      if(!data || typeof data.inputs !== 'object') throw new Error('รูปแบบไฟล์ไม่ถูกต้อง — ต้องเป็น JSON ที่บันทึกจากเครื่องมือนี้');
      // 1) ค่าช่องกรอก sidebar
      for(var id in data.inputs){
        var el = G(id);
        if(el && (el.tagName==='INPUT' || el.tagName==='SELECT')) el.value = data.inputs[id];
      }
      // 2) ตารางบันทึกค่าภาคสนาม (ค่าที่วัด + เกณฑ์ควบคุม)
      if(Array.isArray(data.meas)){
        var mEls = document.querySelectorAll('#MEAS_TBL input.meas-val');
        for(var i=0;i<mEls.length && i<data.meas.length;i++) mEls[i].value = data.meas[i];
      }
      if(Array.isArray(data.measCrit)){
        var mcEls = document.querySelectorAll('#MEAS_TBL input.meas-crit');
        for(var i=0;i<mcEls.length && i<data.measCrit.length;i++) mcEls[i].value = data.measCrit[i];
      }
      // 3) Checklist
      if(Array.isArray(data.checklist)){
        var cEls = document.querySelectorAll('#CK_COL1 input,#CK_COL2 input');
        for(var i=0;i<cEls.length && i<data.checklist.length;i++){
          cEls[i].checked = !!data.checklist[i];
          var wrap = cEls[i].closest('.chk-item');
          if(wrap) wrap.className = 'chk-item'+(cEls[i].checked?' done':'');
        }
        updateCkProg();
      }
      updateCTInfo();
      updateCapConv();
      // คำนวณผลใหม่อัตโนมัติจากข้อมูลที่โหลด
      try{ calcBasic(); }catch(e){}
      try{ calcPerf(); }catch(e){}
      try{ calcLG(); }catch(e){}     // [แก้ไข 10 ก.ย. 2569] ให้ importJSON คำนวณครบชุดเดียวกับ printAll()
      try{ calcWater(); }catch(e){}
      try{ calcECM(); }catch(e){}    // [แก้ไข 10 ก.ย. 2569]
      alertBox('&#10003; โหลดข้อมูลจากไฟล์ "'+file.name+'" สำเร็จ (บันทึกเมื่อ '+(data._saved?data._saved.substring(0,10):'-')+') และคำนวณผลใหม่แล้ว','ok');
    }catch(err){
      alertBox('&#9940; โหลดไฟล์ไม่สำเร็จ: '+err.message,'err');
    }
    fileInput.value = '';
  };
  reader.readAsText(file);
}

// แถบแจ้งผลชั่วคราวด้านบนเนื้อหา
function alertBox(msg,type){
  var old = G('JSON_ALERT'); if(old) old.parentNode.removeChild(old);
  var d = document.createElement('div');
  d.id = 'JSON_ALERT';
  d.className = type==='ok' ? 'ok-box' : 'err-box';
  d.style.cssText = 'position:fixed;top:66px;right:18px;z-index:999;max-width:420px;box-shadow:0 4px 16px rgba(0,60,80,.25);';
  d.innerHTML = msg;
  document.body.appendChild(d);
  setTimeout(function(){ if(d.parentNode) d.parentNode.removeChild(d); },6000);
}

// ═══════════════════════════════════════════════════════
// PRINT ALL — คำนวณทุกส่วน แล้วพิมพ์ทุกแท็บต่อกัน
// ═══════════════════════════════════════════════════════
function printAll(){
  // 1) คำนวณทุกส่วนให้ผลลัพธ์ครบก่อนพิมพ์
  try{ calcBasic(); }catch(e){}
  try{ calcPerf(); }catch(e){}
  try{ calcLG(); }catch(e){}
  try{ calcWater(); }catch(e){}
  try{ calcECM(); }catch(e){}
  try{ makeReport(); }catch(e){}
  // 2) จำสถานะปัจจุบัน (แท็บที่เปิด + สถานะรายการคำนวณ)
  var active=0;
  for(var i=0;i<4;i++){ if(G('P'+i) && G('P'+i).className.indexOf('on')>=0) active=i; }
  var dts=document.querySelectorAll('details.steps');
  var dState=[];
  for(var i=0;i<dts.length;i++){ dState.push(dts[i].open); dts[i].open=true; } // เปิดรายการคำนวณทั้งหมด
  // 3) เข้าโหมด print-all แล้ววาดกราฟใหม่ (แท็บที่เคยซ่อน canvas ยังไม่ถูกวาด)
  document.body.classList.add('print-all');
  setTimeout(function(){
    if(window._lastPerf)  drawPerfChart(window._lastPerf);
    if(window._lastWater) drawWaterChart(window._lastWater);
    setTimeout(function(){
      window.print();   // block จนผู้ใช้ปิด dialog
      // 4) คืนสถานะเดิม
      document.body.classList.remove('print-all');
      var dts2=document.querySelectorAll('details.steps');
      for(var i=0;i<dts2.length;i++){ if(i<dState.length) dts2[i].open=dState[i]; }
      goTab(active);
    },150);
  },120);
}

// ═══════════════════════════════════════════════════════
// RESET
// ═══════════════════════════════════════════════════════
function resetAll(){
  window._lastPerf=null; window._lastWater=null;
  ['RES_BASIC','RES_PERF','RES_WATER','RES_ECM','RPT_OUT','PERF_ERR','WATER_ERR'].forEach(function(id){ SD(id,'none'); });
  updateCTInfo();
}

// ═══════════════════════════════════════════════════════
// INIT
// ═══════════════════════════════════════════════════════
/* [ระยะ 4 10 ก.ย. 2569] hint เสริมเฉพาะช่องที่ยังไม่มี .src/.hint กำกับ */
var TE_HINTS={
  auditor:'ชื่อผู้ตรวจวัด — แสดงในรายงานสรุป',
  lgRatio:'อัตราส่วนมวลน้ำ/มวลอากาศ kg/kg · counterflow ทั่วไป 0.8–1.5 · crossflow 1.2–2.0 · จาก datasheet หรือค่า back-calc จากแท็บ L/G (เติมอัตโนมัติ)',
  designTHot:'อุณหภูมิน้ำร้อนเข้าหอตามออกแบบ °C · ไทยทั่วไป 37 °C · จาก datasheet/nameplate',
  designTCold:'อุณหภูมิน้ำเย็นออกตามออกแบบ °C · ทั่วไป 32 °C (Range 5 °C) · จาก datasheet'
};
function teInjectHints(){Object.keys(TE_HINTS).forEach(function(id){var e=G(id);if(!e||(e.nextElementSibling&&e.nextElementSibling.classList.contains('hint')&&e.nextElementSibling.classList.contains('te')))return;var d=document.createElement('div');d.className='hint te';d.textContent=TE_HINTS[id];e.insertAdjacentElement('afterend',d);});}
/* [ระยะ 4 10 ก.ย. 2569] ป้ายชนิดค่า: ออกแบบ/วัดจริง/ตั้งค่า/คำนวณ — กันสับสนระหว่าง nameplate กับค่าที่วัดได้ */
var FK_DESIGN=['ctType', 'fillType', 'numFan', 'fanPowerPerUnit', 'fanPowerRated', 'designCapRT', 'designCapUnit', 'fillArea', 'waterLoading', 'designTHot', 'designTCold', 'designTWB', 'lgRatio'], FK_MEAS=['tHot', 'tCold', 'tWB', 'tDB', 'qWater', 'qAir', 'qAirUnit', 'tWBout', 'fanPowerActual', 'pumpPower', 'condCirc', 'condMakeup', 'pH', 'hardness'], FK_SET=['projName', 'ctTag', 'auditor', 'testDate', 'rhoAir', 'opHours', 'elecPrice', 'waterPrice', 'critEffMin', 'critApproachWarn', 'critKwRT', 'critCocMin', 'critCocMax', 'critCondMax', 'critPhMin', 'critPhMax', 'critHardMax'], FK_CALC=[];
var FK_TXT={design:'ออกแบบ',meas:'วัดจริง',set:'ตั้งค่า',calc:'คำนวณ'};
function fieldKind(id){if(FK_CALC.indexOf(id)>=0)return'calc';if(FK_MEAS.indexOf(id)>=0)return'meas';if(FK_DESIGN.indexOf(id)>=0)return'design';if(FK_SET.indexOf(id)>=0)return'set';return null;}
function labelOfField(e){var l=null;if(e.id)l=document.querySelector('label[for="'+e.id+'"]');if(l)return l;var s=e.previousElementSibling;while(s&&s.tagName!=='LABEL'&&s.tagName!=='INPUT'&&s.tagName!=='SELECT'&&s.tagName!=='TEXTAREA')s=s.previousElementSibling;if(s&&s.tagName==='LABEL')return s;var p=e.parentElement;for(var k=0;k<3&&p&&!l;k++){l=p.querySelector('label');if(!l)p=p.parentElement;}return l;}
function tagFieldKinds(){var PRIO={calc:4,meas:3,design:2,set:1};var els=document.querySelectorAll('input[id],select[id]'),map=[],i;
  for(i=0;i<els.length;i++){var e=els[i];if(e.type==='file'||e.type==='checkbox')continue;var k=fieldKind(e.id);if(!k)continue;var l=labelOfField(e);if(!l)continue;var f=null;for(var j=0;j<map.length;j++){if(map[j].l===l){f=map[j];break;}}if(!f)map.push({l:l,k:k});else if(PRIO[k]>PRIO[f.k])f.k=k;}
  for(i=0;i<map.length;i++){var lb=map[i].l,kk=map[i].k,old=lb.querySelector('.fchip');if(old)old.remove();var sp=document.createElement('span');sp.className='fchip '+kk;sp.textContent=FK_TXT[kk];lb.appendChild(sp);}}
document.addEventListener('DOMContentLoaded',tagFieldKinds);
document.addEventListener('DOMContentLoaded', function(){
  teInjectHints(); tagFieldKinds();
  var now=new Date();
  G('testDate').value=String(now.getDate()).padStart(2,'0')+'/'+String(now.getMonth()+1).padStart(2,'0')+'/'+now.getFullYear();
  updateCTInfo();
  renderChecklist();
  renderMeasLog();
  if(G('ctType')) G('ctType').addEventListener('change', updateCTInfo);
  if(G('fillType')) G('fillType').addEventListener('change', updateCTInfo);
  // Fan power: รวมทุกชุด = ต่อชุด × จำนวนชุด (อัปเดตอัตโนมัติเมื่อแก้ ① หรือ ②)
  function syncFanRated(){
    var n=GV('numFan'), per=GV('fanPowerPerUnit');
    if(n>0 && per>0 && G('fanPowerRated')) G('fanPowerRated').value=(n*per).toFixed(1).replace(/\.0$/,'');
  }
  if(G('numFan')) G('numFan').addEventListener('input', syncFanRated);
  if(G('fanPowerPerUnit')) G('fanPowerPerUnit').addEventListener('input', syncFanRated);
  updateCapConv();
});
</script>
<!-- [แก้ไข 4 ต.ค. 2569] ก้อน 0A: สถิติการใช้งาน -->
<script src="../te-insight.js" defer></script>
<script src="../lib/te-i18n.js?v=r5"></script>
<script>
/* ═════ EN r1 (Free · 5 พ.ย. 2569) ═════ */
if(window.TE_I18N)TE_I18N.set({
"วัดครั้งแรกเพื่อเป็นค่าฐานของโรงงานตัวเอง แล้วดู \"การเปลี่ยนแปลง\" ในการตรวจครั้งถัดไป เช่น Vibration ที่เพิ่มขึ้น = Bearing เริ่มเสื่อม, RPM ที่ตกลง = Belt หย่อน, ระดับน้ำ Basin ที่แกว่ง = ลูกลอย/วาล์ว Makeup ผิดปกติ — การไม่วัดวันนี้ = ไม่มีฐานไว้เปรียบเทียบวันหน้า": "Measure once to set the plant's own baseline, then watch the \"change\" at the next audit, e.g., rising vibration = bearing wear starting, falling RPM = slack belt, fluctuating basin level = faulty float/makeup valve — no measurement today = no baseline to compare later",
"⚠ เกณฑ์ข้างต้นเป็นค่าแนะนำทั่วไป — เกณฑ์ควบคุมจริงของแต่ละโรงงานอาจต่างกันตามโปรแกรมเคมี, ผู้ผลิตหอ และข้อกำหนดภายใน ให้ยึดเกณฑ์โรงงานเมื่อขัดแย้งกัน แล้วบันทึกไว้ในช่อง \"เกณฑ์ควบคุม\" ของตารางวัดภาคสนาม": "⚠ The limits above are general guidance — each plant's actual control limits may differ by chemical program, tower manufacturer and internal requirements; follow plant limits where they conflict, and record them in the \"Control limit\" column of the field log",
"วัดด้วย Psychrometer ที่ปากปล่องเหนือพัดลม (เฉพาะเมื่อเข้าถึงได้อย่างปลอดภัย) — ถ้ามีค่า เครื่องมือจะ back-calc L/G จริงด้วยสมการ Merkel: L/G=(h₂−h₁)/(Cp·Range)": "Measure with a psychrometer at the stack outlet above the fan (only where safely accessible) — if available, the tool back-calculates the actual L/G with Merkel: L/G=(h₂−h₁)/(Cp·Range)",
"เปิดช่อง Service / มองผ่าน Louver ดูวัสดุ Fill จริง — แผ่น PVC ลอนซ้อน = Film, แท่ง/ตะแกรงให้น้ำกระเด็น = Splash, มีแต่หัวฉีด = Spray (หรือดูจาก Spec ผู้ผลิต)": "Open the service door / look through the louver at the actual fill — stacked corrugated PVC sheets = film, bars/grids that splash water = splash, nozzles only = spray (or check the manufacturer spec)",
"ด้วย probe ต่อเสายืด แล้วกรอกช่องด้านล่าง ระบบจะ back-calc มวลอากาศจากสมดุลความร้อน (Merkel) ให้ ③ ประมาณจาก Fan Curve: Q ≈ Q_design × (kW จริง ÷ kW design)": "with a probe on an extension pole and enter it below; the tool back-calculates air mass from the heat balance (Merkel) ③ estimate from fan curve: Q ≈ Q_design × (actual kW ÷ design kW)",
"วัดด้วย Ultrasonic Flow Meter ที่ท่อขาเข้าหอ (ช่วงท่อตรง) — ถ้าวัดไม่ได้ ใช้ Pump Curve เทียบกับความดัน หรือ Nameplate ปั๊ม CW × จำนวนปั๊มที่เดิน": "Measure with an ultrasonic flow meter on the tower inlet pipe (straight run) — if not possible, use the pump curve vs pressure, or CW pump nameplate × number of pumps running",
"ใช้ L/G ตามแบบฉบับ (typical) ของประเภทหอ แล้วคำนวณย้อน ṁ_air = ṁ_water ÷ L/G — ผลหลัก (Range, Approach, Efficiency, Capacity, Water Balance)": "Use the typical L/G for the tower type and back-calculate ṁ_air = ṁ_water ÷ L/G — main results (range, approach, efficiency, capacity, water balance)",
"ค่าเริ่มต้นเป็นเกณฑ์มาตรฐานสากล — แต่ละโรงงานอาจกำหนดต่างกัน แก้ตัวเลขได้เลย ระบบจะใช้เกณฑ์นี้ในการเตือนและประเมิน ECM ทุกครั้งที่กดคำนวณ": "Defaults are international standard limits — each plant may set different ones; edit the numbers freely. The tool uses these limits for alerts and ECM assessment every time you calculate",
"= Forced Draft, ปล่องโค้งไม่มีพัดลม = Natural Draft | น้ำตกสวนทางอากาศ = Counterflow, อากาศวิ่งขวาง = Crossflow (ดู Datasheet ประกอบ)": "= forced draft, curved stack without fan = natural draft | water falls against the air = counterflow, air crosses the fill = crossflow (see datasheet)",
"วัดความเร็วลมเฉลี่ยด้วย Anemometer ที่ปากปล่องพัดลม × พื้นที่หน้าตัดปาก × จำนวน Cell หรือใช้ Fan Curve / Datasheet ผู้ผลิต": "Measure average air velocity with an anemometer at the fan stack outlet × outlet area × number of cells, or use the manufacturer's fan curve / datasheet",
"ที่มุมขวาบน เพื่อเก็บค่าทุกช่อง (รวมตารางวัดภาคสนามและ Checklist) เป็นไฟล์ .json — กลับมาทำงานต่อหรือย้ายเครื่อง ให้กด": "at the top right to store every field (incl. field log and checklist) as a .json file — to resume work or move to another computer, press",
"M = E + D + B | COC = Cond_circ/Cond_makeup | อ้างอิง Perry's ChE Handbook & Cooling Tower Efficiency Calculations": "M = E + D + B | COC = Cond_circ/Cond_makeup | ref. Perry's ChE Handbook & Cooling Tower Efficiency Calculations",
"บิลค่าน้ำประปา/น้ำดิบ + ค่าปรับสภาพน้ำและสารเคมี (ถ้ามี) — ใช้คิดค่าน้ำ Makeup รายปีและผลประหยัดจากการเพิ่ม COC": "Tap/raw water bill + water treatment and chemical cost (if any) — used for annual makeup water cost and savings from higher COC",
"บิลค่าไฟฟ้า — ค่าไฟรวมทั้งเดือน (Energy + Demand + Ft) ÷ หน่วยรวม (kWh) — ใช้คิดผลประหยัดมาตรการ": "Power bill — total monthly charge (energy + demand + Ft) ÷ total units (kWh) — used for measure savings",
"วัดที่ตู้ MCC ปั๊ม หรือประมาณจาก Nameplate × Load Factor — ใช้คิด kW/RT รวมของระบบ (พัดลม+ปั๊ม)": "Measure at the pump MCC or estimate from nameplate × load factor — used for total system kW/RT (fans+pumps)",
"อัตราส่วนมวลน้ำต่อมวลอากาศ (kg/kg) ที่โรงงานหรือ Datasheet แจ้งมา — กรอกเพื่อให้เครื่องมือ": "Water-to-air mass ratio (kg/kg) as given by the plant or datasheet — enter it so the tool",
"วัดน้ำในอ่าง Basin ด้วย Conductivity Meter หรือดูจาก Log ประจำวัน / รายงาน Chemical Vendor": "Measure basin water with a conductivity meter or check the daily log / chemical vendor report",
"ขีดความสามารถระบายความร้อนตามออกแบบ — เลือกหน่วยให้ตรงกับเอกสารที่มี ระบบแปลงให้อัตโนมัติ": "Design heat rejection capacity — pick the unit matching your documents; the tool converts automatically",
"ค่าแทนนี้กระทบเฉพาะ NTU และการตรวจ L/G เท่านั้น | ต้องระบุในรายงานว่าเป็นค่าสมมุติ": "This substitute affects only NTU and the L/G check | state in the report that it is assumed",
"Datasheet / Thermal Performance Curve ของผู้ผลิตหอ — ใช้เทียบสมรรถนะจริงกับ Design": "Tower manufacturer's datasheet / thermal performance curve — used to compare actual vs design",
"อุณหภูมิกระเปาะเปียกของอากาศแวดล้อมที่เข้าหอ — เป็นขีดจำกัดต่ำสุดที่น้ำเย็นลงได้": "Wet-bulb temperature of ambient air entering the tower — the lowest limit the water can be cooled to",
"วัดขนาดตัวหอหน้างาน (ด้านในขอบ Casing) กว้าง × ยาว ต่อ Cell แล้วคูณจำนวน Cell": "Measure the tower size on site (inside the casing) width × length per cell, then multiply by number of cells",
"Driving Force = (h_sat,water - h_air) ตลอด Fill — ยิ่งมาก = Transfer Rate ดี": "Driving force = (h_sat,water - h_air) through the fill — larger = better transfer rate",
"ประเมินโดยเทียบกับ \"เกณฑ์การประเมิน\" ด้านบน — ปรับเกณฑ์แล้วกดประเมินใหม่ได้": "Assessed against the \"assessment criteria\" above — adjust the criteria and reassess any time",
"⚠ เลือกหน่วยให้ตรง — สับสน m³/h vs m³/s คือสาเหตุยอดฮิตของ L/G สูงผิดปกติ": "⚠ Pick the right unit — mixing up m³/h and m³/s is the most common cause of abnormally high L/G",
"มีค่ามาตรฐาน/กฎหมายให้เทียบทันที (pH, Conductivity, Vibration, Noise) ·": "have standard/legal limits to compare right away (pH, conductivity, vibration, noise) ·",
"คำนวณทุกส่วน เปิดรายการคำนวณทั้งหมด แล้วพิมพ์ทุกแท็บต่อกันเป็นชุดเดียว": "Calculate all sections, open all calculation sheets, then print every tab as one set",
"เกณฑ์คือ Nameplate/Datasheet ของเครื่องเอง (Flow, kW, Current, RPM) ·": "limit is the machine's own nameplate/datasheet (flow, kW, current, RPM) ·",
"📑 รายการคำนวณ — พื้นฐาน (Range / Approach / Efficiency) (คลิกเปิดดู)": "📑 Calculation sheet — basics (range / approach / efficiency) (click to open)",
"แก้ตัวเลขเองได้ กรณีมอเตอร์แต่ละชุดขนาดไม่เท่ากัน (ให้กรอกผลบวกจริง)": "Edit the number yourself if fan motors differ in size (enter the actual sum)",
"กรอก \"ต่อชุด\" เฉพาะพิกัดมอเตอร์ — ค่ากำลังไฟฟ้าอื่น ๆ ทั้งหมดเป็น": "Enter \"per unit\" only for the motor rating — all other power values are",
"📑 รายการคำนวณ — L/G Ratio (Air–Water Mass Balance) (คลิกเปิดดู)": "📑 Calculation sheet — L/G ratio (air–water mass balance) (click to open)",
"📑 รายการคำนวณ — Performance & NTU (Merkel Method) (คลิกเปิดดู)": "📑 Calculation sheet — performance & NTU (Merkel method) (click to open)",
"ผลวิเคราะห์ Lab หรือ Test Kit ภาคสนาม / รายงาน Chemical Vendor": "Lab analysis or field test kit / chemical vendor report",
"L/G สูงสุดทฤษฎี = min[(h_sat(T)−h₁)/(Cp_w×(T−T_cold))], T_cold": "Theoretical max L/G = min[(h_sat(T)−h₁)/(Cp_w×(T−T_cold))], T_cold",
"วัดด้วย Sling Psychrometer / Hygrometer ที่ฝั่งอากาศเข้า (จุด": "Measure with a sling psychrometer / hygrometer on the air inlet side (point",
"ความกระด้างรวมของน้ำหมุนเวียน — ใช้ประเมินแนวโน้มตะกรัน (LSI)": "Total hardness of circulating water — used to assess scaling tendency (LSI)",
"— ถ้าวัดได้ชุดเดียว ให้ × จำนวนชุดที่เดิน (เมื่อขนาดเท่ากัน)": "— if only one unit can be measured, × number of units running (if same size)",
"ผู้ทำการตรวจวัดและวันที่เข้าหน้างานจริง (แสดงในรายงานสรุป)": "Who measured and the actual site visit date (shown in the summary report)",
"อุณหภูมิน้ำร้อนที่กลับมาจาก Condenser / Process ก่อนเข้าหอ": "Hot water returning from condenser / process before entering the tower",
"Thermometer / Weather Station — ใช้ประกอบรายงานสภาพแวดล้อม": "Thermometer / weather station — supports the ambient conditions in the report",
"วัดน้ำใน Basin ด้วย pH Meter หรือจากรายงาน Water Treatment": "Measure basin water with a pH meter or from the water treatment report",
"ความหนาแน่นการจ่ายน้ำต่อพื้นที่ Fill — หอ Film Fill ทั่วไป": "Water distribution density per fill area — typical film-fill tower",
"เกณฑ์เริ่มต้นเป็นค่าแนะนำ — แก้เป็นเกณฑ์ควบคุมของโรงงานได้": "Default limits are guidance — change them to the plant's control limits",
"⚠ ห้ามวัดในละอองน้ำ/ลมชื้นที่ออกจากหอ จะได้ค่าสูงเกินจริง": "⚠ Do not measure in the spray/moist exhaust air leaving the tower; it reads too high",
"Vacuum / Drain Clean → ลด Biocide ใช้ + เพิ่มประสิทธิภาพ": "Vacuum / drain clean → less biocide use + higher efficiency",
"อุณหภูมิกระเปาะเปียกของอากาศชื้นที่ออกจากหอ (ไม่บังคับ)": "Wet-bulb temperature of moist air leaving the tower (optional)",
"ผลรวมทุกตัวที่เดิน — แยกคนละก้อนกับพัดลม อย่านำ ④ มารวม": "Sum of all running units — separate from the fans; do not add ④",
"⚖️ L/G Ratio — ตรวจสอบ & คำนวณ (Air–Water Mass Balance)": "⚖️ L/G ratio — check & calculate (air–water mass balance)",
"วัด T_hot (ขาเข้า) และ T_cold (ขาออก) ด้วย Thermometer": "Measure T_hot (inlet) and T_cold (outlet) with a thermometer",
"นับหน้างาน (อาจน้อยกว่าจำนวนติดตั้ง ถ้าบาง Cell หยุด)": "Count on site (may be fewer than installed if some cells are off)",
"วัด T_wb ด้วย Sling Psychrometer หรือ Weather Station": "Measure T_wb with a sling psychrometer or weather station",
"📚 เกณฑ์อ้างอิงมาตรฐาน — คลิกเปิดดู (พร้อมแหล่งที่มา)": "📚 Standard reference limits — click to open (with sources)",
"วัดในอ่าง Basin หรือท่อ Cold Water Header ขาออก (จุด": "Measure in the basin or the outgoing cold water header pipe (point",
"ตัวช่วยประมาณ Design Capacity — Water Loading Method": "Design capacity estimator — water loading method",
"วัด Flow Rate น้ำหมุนเวียน (Flow Meter / Ultrasonic)": "Measure circulating water flow (flow meter / ultrasonic)",
"วัดที่จุดจ่ายน้ำ Makeup ก่อนเข้าหอ — ใช้คู่กันคำนวณ": "Measure at the makeup supply before the tower — used together to compute",
"⚙️ เกณฑ์การประเมิน — ปรับตามเกณฑ์ควบคุมของโรงงานได้": "⚙️ Assessment criteria — adjustable to the plant's control limits",
") — ต้องวัดพร้อมกันหรือใกล้เคียงเวลาเดียวกับ T_hot": ") — measure at the same time as, or close to, T_hot",
"อุณหภูมิอากาศปกติ (กระเปาะแห้ง) ณ จุดเดียวกับ T_wb": "Normal (dry-bulb) air temperature at the same point as T_wb",
"Nozzle อุดตันทำให้น้ำกระจายไม่ทั่ว Fill → Hot Spot": "Clogged nozzles distribute water unevenly over the fill → hot spots",
"เลือกไฟล์เดิม ระบบจะเติมค่าและคำนวณผลให้อัตโนมัติ": "select the saved file; the tool refills values and recalculates automatically",
"ตรวจสอบ Structural Integrity — ไม่มีสนิม/รอยร้าว": "Check structural integrity — no rust/cracks",
"บันทึกข้อมูลที่กรอกทั้งหมดเป็นไฟล์ .json เก็บไว้": "Save all entered data as a .json file for later",
"ตะกอนใน Basin = แหล่งสะสม Bacteria + Legionella": "Basin sediment = breeding ground for bacteria + Legionella",
"⚡ คำนวณ Range, Approach & Efficiency เบื้องต้น": "⚡ Calculate basic range, approach & efficiency",
"ตรวจสอบ Distribution ของน้ำ — ทุก Nozzle ทำงาน": "Check water distribution — every nozzle working",
"ตรวจ Basin — ไม่มี Sludge สะสม ระดับน้ำถูกต้อง": "Check basin — no sludge buildup, correct water level",
"อัตราไหลน้ำหมุนเวียนเข้าหอ (Circulation Rate)": "Circulating water flow into the tower (circulation rate)",
"Nameplate ที่ตัวหอ หรือ Datasheet ผู้ผลิต —": "Nameplate on the tower or manufacturer datasheet —",
"ทำไมบางรายการไม่มีเกณฑ์ตายตัวแต่ยังต้องวัด?": "Why measure items that have no fixed limit?",
"🛡️ เติม Q_air จาก L/G Typical ตามประเภทหอ": "🛡️ Fill Q_air from typical L/G for the tower type",
"ตรวจ Blade Angle และ Pitch — ตรงตาม Design": "Check blade angle and pitch — as per design",
"อัตราไหลอากาศผ่านหอ (รวมทุก Cell ที่เดิน)": "Airflow through the tower (all running cells)",
"ρ_air — ความหนาแน่นอากาศชื้นขาออก (kg/m³)": "ρ_air — outlet moist air density (kg/m³)",
"L/G Ratio — ค่าที่เจ้าหน้าที่/Design แจ้ง": "L/G ratio — value given by staff/design",
"ค่าการนำไฟฟ้าของน้ำเติม (น้ำดิบ/ประปา/RO)": "Conductivity of makeup water (raw/tap/RO)",
"น้ำต่อมวลอากาศแห้ง ไม่ใช่อัตราส่วนปริมาตร": "of water to dry-air mass, not a volume ratio",
"ระบบ Cooling Tower — รายการตรวจสอบภาคสนาม": "Cooling tower system — field checklist",
"วัด Power Factor และกำลังไฟฟ้า (kW) พัดลม": "Measure fan power factor and power (kW)",
"ระบุในรายงานว่าเป็นค่าสมมุติ ไม่ใช่ค่าวัด": "state in the report that it is assumed, not measured",
"⚠ กรอกพื้นที่ Fill และ Water Loading ก่อน": "⚠ Enter fill area and water loading first",
"ป้าย Tag ที่ตัวหอ หรือแบบ P&ID ของโรงงาน": "Tag plate on the tower or the plant P&ID",
"🛡️ ขึ้นวัดปากปล่องไม่ได้ (ความปลอดภัย):": "🛡️ Stack outlet not safely accessible:",
"— ระบบคำนวณให้อัตโนมัติเมื่อแก้ ① หรือ ②": "— calculated automatically when ① or ② is edited",
"ตรวจ Fill — ไม่อุดตัน ไม่แตก ไม่มีตะไคร่": "Check fill — not clogged, not broken, no algae",
"วัด Conductivity น้ำหมุนเวียน และ Makeup": "Measure conductivity of circulating and makeup water",
"Q_air — อัตราไหลอากาศ (วัด / Fan curve)": "Q_air — airflow (measured / fan curve)",
"🔧 ประเภท Cooling Tower & ข้อมูลอ้างอิง": "🔧 Cooling tower type & reference data",
"ยิ่งมาก = Tower ขนาดใหญ่/ประสิทธิภาพสูง": "Larger = bigger tower/higher performance",
"คำนวณ Range, Approach และ CT Efficiency": "Calculate range, approach and CT efficiency",
"ตรวจ Louver / Air Inlet — ไม่ถูกกีดขวาง": "Check louvers / air inlet — unobstructed",
"โหลดข้อมูลจากไฟล์ .json ที่เคยบันทึกไว้": "Load data from a previously saved .json file",
"อุณหภูมิน้ำที่ผ่านการระบายความร้อนแล้ว": "Temperature of the cooled water",
"วัดไม่ได้เลย → ใช้ค่าแทน (Assumed L/G)": "Cannot measure at all → use a substitute (assumed L/G)",
"④ กำลังไฟฟ้าจริง วัดได้ รวมทุกชุด (kW)": "④ Actual measured power, all units (kW)",
"ตรวจ Belt / Coupling — Tension ถูกต้อง": "Check belt / coupling — correct tension",
"ตรวจ Motor Current — ไม่เกิน Nameplate": "Check motor current — not above nameplate",
"ตรวจ Biocide Dosing — ตามแผน Treatment": "Check biocide dosing — per treatment plan",
"บันทึก Legionella Test Result (ล่าสุด)": "Record Legionella test result (latest)",
"ตรวจ Dead Legs / Stagnant Water ในระบบ": "Check dead legs / stagnant water in the system",
"⑤ กำลังปั๊มน้ำหล่อเย็น รวมทุกตัว (kW)": "⑤ Cooling water pump power, all pumps (kW)",
"Design Conditions (ข้อมูล Nameplate)": "Design conditions (nameplate data)",
"พื้นที่หน้าตัด Fill รวมทุก Cell (m²)": "Total fill cross-section, all cells (m²)",
"ตรวจ Blowdown Valve — ตั้งค่าถูกต้อง": "Check blowdown valve — set correctly",
"T_wb,out — Wet Bulb อากาศขาออก (°C)": "T_wb,out — outlet air wet bulb (°C)",
"กำลังไฟฟ้าปั๊มน้ำหล่อเย็น (CW Pump)": "Cooling water pump power (CW pump)",
"ตรวจ Drift Eliminator — ไม่มีรู/แตก": "Check drift eliminator — no holes/cracks",
"③ พิกัดมอเตอร์พัดลม รวมทุกชุด (kW)": "③ Fan motor rating, all units (kW)",
"ค่าการนำไฟฟ้าของน้ำหมุนเวียนในระบบ": "Conductivity of circulating water in the system",
"⚡ คำนวณจาก Water Loading → เติมค่า": "⚡ Calculate from water loading → fill value",
"คำนวณ Cycle of Concentration (COC)": "Calculate cycles of concentration (COC)",
"ตรวจ Makeup Water Valve Auto Float": "Check makeup water auto float valve",
"Fill อาจ Fouled, Scale หรือ Broken": "Fill may be fouled, scaled or broken",
"ชื่อผู้ตรวจวัด — แสดงในรายงานสรุป": "Auditor name — shown in the summary report",
"ค่ารวมของทุกชุด/ทุกตัวที่เดินจริง": "total of all units actually running",
"ผลรวมทุกชุดที่เดิน (ไม่ใช่ต่อชุด)": "Sum of all running units (not per unit)",
"Conductivity น้ำหมุนเวียน (µS/cm)": "Circulating water conductivity (µS/cm)",
"ตรวจ Chemical Feed Pump ทำงานปกติ": "Check chemical feed pump works normally",
"เว้นว่าง = ใช้ Benchmark ประเภทหอ": "Leave blank = use tower-type benchmark",
"⚡ ติดตั้ง VFD พัดลม Cooling Tower": "⚡ Install VFD on cooling tower fans",
"Film Fill (PVC) — ประสิทธิภาพสูง": "Film fill (PVC) — high efficiency",
"อุณหภูมิน้ำ (Water Temperatures)": "Water temperatures",
"อุณหภูมิอากาศ (Air Temperatures)": "Air temperatures",
"เทียบกับค่าที่คำนวณจาก Flow จริง": "vs value computed from actual flow",
"ราคาไฟฟ้าเฉลี่ยต่อหน่วยของโรงงาน": "Plant's average unit power price",
"ตรวจ Fan Guard และ Safety Device": "Check fan guard and safety devices",
"ไม่มีเกณฑ์สากล — ค่าของใครของมัน": "No universal limit — each site has its own",
"ชื่อสถานประกอบการ + ระบบที่ตรวจ": "Facility name + system audited",
"Conductivity น้ำ Makeup (µS/cm)": "Makeup water conductivity (µS/cm)",
"Efficiency Target (เกณฑ์ที่ใช้)": "Efficiency target (limit used)",
"ṁ_air = Q_air (กรอกเป็นมวลแล้ว)": "ṁ_air = Q_air (already entered as mass)",
"= Induced Draft, พัดลมเป่าอยู่": "= induced draft, fan blowing at the",
"ใช้แปลงปริมาตรอากาศ → มวล (kg)": "Converts air volume → mass (kg)",
"ชั่วโมงเดินเครื่องของระบบต่อปี": "System operating hours per year",
"💋 ทำความสะอาดหรือเปลี่ยน Fill": "💋 Clean or replace the fill",
"💧 ตรวจสอบ Nozzle Distribution": "💧 Check nozzle distribution",
"Splash Fill — น้ำสกปรก/เส้นใย": "Splash fill — dirty water/fibers",
"ที่เข้าหอ — ไม่ใช่อุณหภูมิน้ำ": "entering the tower — not water temperature",
"① จำนวนพัดลมที่เดินจริง (ชุด)": "① Number of fans actually running (units)",
"💰 ต้นทุนน้ำและศักยภาพประหยัด": "💰 Water cost and savings potential",
"เกณฑ์ควบคุม (แก้ตามโรงงานได้)": "Control limit (editable per plant)",
"T_basin — อุณหภูมิน้ำใน Basin": "T_basin — basin water temperature",
"Q_water — อัตราไหลน้ำ (m³/h)": "Q_water — water flow (m³/h)",
"Design Capacity (เลือกหน่วย)": "Design capacity (select unit)",
"📝 บันทึกค่าที่วัดได้ภาคสนาม": "📝 Field measurement log",
"Approach เตือนเมื่อเกิน (°C)": "Approach alert above (°C)",
"กฎกระทรวง ความปลอดภัยฯ เสียง": "Ministerial regulation on safety – noise",
"เส้นปฏิบัติการแตะเส้นอิ่มตัว": "Operating line touches saturation line",
"กำลังไฟฟ้าพัดลม (Fan Power)": "Fan power",
"✓ ประสิทธิภาพสูง | น้ำสะอาด": "✓ High efficiency | clean water",
"💦 Water Balance — สมดุลน้ำ": "💦 Water balance",
"Conductivity สูงสุด (µS/cm)": "Max conductivity (µS/cm)",
"T_hot — น้ำร้อนขาเข้า (°C)": "T_hot — hot water inlet (°C)",
"T_cold — น้ำเย็นขาออก (°C)": "T_cold — cold water outlet (°C)",
"📈 คำนวณ Performance & NTU": "📈 Calculate performance & NTU",
"ตรวจ Vibration ทุก Bearing": "Check vibration at every bearing",
"แนวปฏิบัติ Water Treatment": "Water treatment practice",
"(เติมหน่วย kg/s ให้แล้ว) —": "(filled in kg/s units) —",
"สังเกตหน้างาน — พัดลมอยู่": "Site observation — fan at the",
"Water Quality (คุณภาพน้ำ)": "Water quality",
"กรอกข้อมูลเสร็จแล้วกดปุ่ม": "When data entry is done, press",
"พิมพ์เฉพาะแท็บที่เปิดอยู่": "Print only the open tab",
"ง่าย | ประสิทธิภาพต่ำกว่า": "Simple | lower efficiency",
"ใบสั่งงาน / สัญญาโครงการ": "Work order / project contract",
"🌬️ ส่วนนี้เป็นข้อมูลของ": "🌬️ This section is about the",
"อัตราการไหล (Flow Rates)": "Flow rates",
"ใช้ตัวช่วยประมาณด้านล่าง": "use the estimator below",
"CTI / ผู้ผลิต Eliminator": "CTI / eliminator manufacturer",
"กว้าง × ยาว × จำนวน Cell": "Width × length × number of cells",
"Spray Only — ไม่มี Fill": "Spray only — no fill",
"ราคาน้ำ Makeup (บาท/m³)": "Makeup water price (THB/m³)",
"วัดที่ท่อขาเข้าหอ (จุด": "Measure at the tower inlet pipe (point",
"กำลังไฟฟ้าจริงของพัดลม": "Actual fan power",
"⚖️ ตรวจสอบ & คำนวณ L/G": "⚖️ Check & calculate L/G",
"💦 คำนวณ Water Balance": "💦 Calculate water balance",
"Hardness สูงสุด (mg/L)": "Max hardness (mg/L)",
"💡 ประเมิน ECM ทั้งหมด": "💡 Assess all ECMs",
"L/G เชิงมวล (จาก Flow)": "Mass L/G (from flow)",
"② ต่อชุด × ① จำนวนชุด": "② per unit × ① number of units",
"ชั่วโมงทำงาน/ปี (h/y)": "Operating hours/yr (h/y)",
"💦 ระบบน้ำ & Chemical": "💦 Water system & chemicals",
"T_hot — น้ำร้อนขาเข้า": "T_hot — hot water inlet",
"T_cold — น้ำเย็นขาออก": "T_cold — cold water outlet",
"Efficiency ต่ำสุด (%)": "Minimum efficiency (%)",
"📊 รายละเอียดการคำนวณ": "📊 Calculation details",
"💧 ข้อมูล & Overview": "💧 Data & overview",
"ชื่อโรงงาน / โครงการ": "Plant / project name",
"ประเภท Cooling Tower": "Cooling tower type",
"พิกัดมอเตอร์ของพัดลม": "Fan motor rating",
"↻ คืนค่าเกณฑ์มาตรฐาน": "↻ Restore standard limits",
"Benchmark อุตสาหกรรม": "Industry benchmark",
"อัตโนมัติตามประเภทหอ": "Auto per tower type",
"น้ำหมุนเวียน Q_water": "Circulating water Q_water",
"Tag หอระบายความร้อน": "Cooling tower tag",
"ตรวจสอบความสมเหตุผล": "Plausibility check",
"หลักการกรอกหมวดนี้:": "How to fill this section:",
"จำนวน Cell/พัดลมที่": "Number of cells/fans",
"ราคาไฟฟ้า (บาท/kWh)": "Power price (THB/kWh)",
"ต้นทุนน้ำเติมต่อ m³": "Makeup water cost per m³",
"L/G สูงสุดเชิงทฤษฎี": "Theoretical max L/G",
"เดินจริงขณะตรวจวัด": "actually running during measurement",
"บันทึก/โหลดข้อมูล:": "Save/load data:",
"📄 สร้างสรุปรายงาน": "📄 Create report summary",
"ไม่มีพัดลม (Stack)": "No fan (stack)",
"💧 น้ำและอุณหภูมิ": "💧 Water and temperatures",
"⚡ พัดลมและมอเตอร์": "⚡ Fans and motors",
"ใช้ L/G typical =": "Using typical L/G =",
"น้ำกระเด็นบน Bars": "Water splashes on bars",
"⚠ น้ำสกปรก/เส้นใย": "⚠ Dirty water/fibers",
"⚡ จาก L/G วัดจริง": "⚡ From measured L/G",
"L/G (วัดจาก Flow)": "L/G (measured from flow)",
"L/G สูงสุด(ทฤษฎี)": "Max L/G (theoretical)",
"อากาศ Q_air (kgs)": "Air Q_air (kgs)",
"🖨 Print แท็บนี้": "🖨 Print this tab",
"🖨 Print ทั้งหมด": "🖨 Print all",
"รหัสประจำเครื่อง": "Equipment code",
"ไม่ต้องใช้ Q_air": "Q_air not needed",
"L/G คืออัตราส่วน": "L/G is the ratio of",
"pH ต่ำสุด–สูงสุด": "pH min–max",
"ρ_air ที่ใช้แปลง": "ρ_air used for conversion",
"pH น้ำหมุนเวียน": "Circulating water pH",
"Vibration พัดลม": "Fan vibration",
"รวม NTU (KaV/L)": "Total NTU (KaV/L)",
"คำนวณอัตโนมัติ": "Auto-calculated",
"⚡ คำนวณพื้นฐาน": "⚡ Basic calculation",
"D เทียบ Design": "D vs design",
"kW/RT เป้าหมาย": "Target kW/RT",
"วัดที่ปากปล่อง": "Measure at the stack outlet",
"— ไม่มี Fill —": "— no fill —",
"ข้อมูลโครงการ": "Project data",
"ด้านข้าง/ล่าง": "side/bottom",
"Louver ขาเข้า": "inlet louvers",
"📄 สรุปรายงาน": "📄 Report summary",
"อากาศแวดล้อม": "ambient air",
"C เทียบเกณฑ์": "C vs limit",
"แหล่งอ้างอิง": "Source",
"h_sat เฉลี่ย": "Mean h_sat",
"h_air เฉลี่ย": "Mean h_air",
"ถ้าหาไม่ได้": "if not available",
"พารามิเตอร์": "Parameter",
"ผู้ตรวจสอบ": "Auditor",
"วันที่ตรวจ": "Audit date",
"พิกัดรวม =": "Total rating =",
"เครื่องมือ": "Instrument",
"COC ต่ำสุด": "Min COC",
"COC สูงสุด": "Max COC",
"เกณฑ์แนะนำ": "Recommended limit",
"T น้ำ (°C)": "Water T (°C)",
"บวกรวมกัน": "add them up",
"ค่าที่วัด": "Measured value",
"① วัดที่": "① Measure at",
"หลักการ:": "Principle:",
"หมายเหตุ": "Notes",
"★ บันทึก": "★ Record",
"ตั้งค่า": "Settings",
"ข้อมูล:": "Data:",
"วัดจริง": "Measured",
"มาตรฐาน": "Standard",
"ผลลัพธ์": "Result",
"ที่มา:": "Source:",
"ออกแบบ": "Design",
"ประเภท": "Type",
"นิยาม:": "Definition:",
"บันทึก": "Record",
"แทนค่า": "Substitution",
"อื่น ๆ": "Other",
"บนสุด": "top",
"หน่วย": "Unit",
"สูตร": "Formula",
"ช่วง": "Range",
"มวล": "mass",
"ปิด": "Close",
"เทียบ Design RPM — ตกลง = Belt Slip": "vs design RPM — drop = belt slip",
"Baseline โรงงาน — บันทึกแนวโน้ม": "Plant baseline — record the trend",
"ตามสภาพอากาศ ณ วันตรวจ": "Per weather on audit day",
"เทียบ Design T_cold": "vs design T_cold",
"เทียบ Design T_hot": "vs design T_hot",
"ตาม COC เป้าหมาย": "per target COC",
"≤ พิกัดมอเตอร์": "≤ motor rating",
"ตามแหล่งน้ำ": "Depends on water source"
},[
[/^(\s*)อัตราส่วนมวลน้ำ\/มวลอากาศ\s+kg\/kg\s+·\s+counterflow\s+ทั่วไป\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)\s+·\s+crossflow\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)\s+·\s+จาก\s+datasheet\s+หรือค่า\s+back\-calc\s+จากแท็บ\s+L\/G\s+\(เติมอัตโนมัติ\)(\s*)$/,"$1Water/air mass ratio kg/kg · counterflow typical $2–$3 · crossflow $4–$5 · from datasheet or back-calculated in the L/G tab (auto-filled)$6"],
[/^(\s*)L\/G\s+=\s+ṁ_water\s+\/\s+ṁ_air\s+\(เชิงมวล\s+kg\/kg\)\s+\|\s+ตรวจหน่วย\s+\+\s+back\-calc\s+จาก\s+Enthalpy\s+\(Merkel\)\s+\|\s+อ้างอิง\s+IJETT\s+V(-?\d[\d,]*\.?\d*)\((-?\d[\d,]*\.?\d*)\)\s+(-?\d[\d,]*\.?\d*)\s+BEE\/Morvay(\s*)$/,"$1L/G = ṁ_water / ṁ_air (mass basis kg/kg) | unit check + back-calc from enthalpy (Merkel) | ref. IJETT V$2($3) $4 BEE/Morvay$5"],
[/^(\s*)Evaporation\s+≈\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)%\s+ของ\s+water\s+loss\s+ทั้งหมด\s+\|\s+Drift\s+<\s+(-?\d[\d,]*\.?\d*)%\s+ของ\s+circulation\s+rate\s+\(ด้วย\s+Drift\s+Eliminator\)(\s*)$/,"$1Evaporation ≈ $2–$3% of total water loss | drift < $4% of circulation rate (with drift eliminator)$5"],
[/^(\s*)โรงไฟฟ้า\/อุตสาหกรรมจริง\s+L\/G\s+≈\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)\s+\(kg\/kg\)\s+—\s+ค่า\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)\s+เกือบแน่นอนว่าเป็นการหารปริมาตรผิดหน่วย(\s*)$/,"$1Real power plants/industry L/G ≈ $2–$3 (kg/kg) — a value of $4–$5 almost certainly comes from dividing volumes in the wrong units$6"],
[/^(\s*)อ้างอิง:\s+Hill\s+\&\s+Pring\s+\((-?\d[\d,]*\.?\d*)\)\s+\|\s+CTI\s+ATC(-?\d[\d,]*\.?\d*)\s+\|\s+Cooling\s+Tower\s+Efficiency\s+=\s+Range\/\(Range\+Approach\)×(-?\d[\d,]*\.?\d*)(\s*)$/,"$1Ref.: Hill & Pring ($2) | CTI ATC$3 | cooling tower efficiency = Range/(Range+Approach)×$4$5"],
[/^(\s*)บันทึกฝ่ายผลิต\s+\(ชม\.\/วัน\s+×\s+วัน\/ปี\)\s+เช่น\s+(-?\d[\d,]*\.?\d*)\s+ชม\.\s+×\s+(-?\d[\d,]*\.?\d*)\s+วัน\s+=\s+(-?\d[\d,]*\.?\d*)\s+h\/y\s+—\s+ใช้คิดพลังงานและค่าน้ำรายปี(\s*)$/,"$1Production records (h/day × days/yr), e.g., $2 h × $3 days = $4 h/y — used for annual energy and water cost$5"],
[/^(\s*)Merkel\s+Theory\s+\((-?\d[\d,]*\.?\d*)\)\s+\|\s+NTU\s+=\s+KaV\/L\s+=\s+∫\s+Cw·dT\/\(h_sat\s+\-\s+h_air\)\s+\|\s+อ้างอิง\s+ASHRAE\s+HB\s+\&\s+CTI\s+ATC(-?\d[\d,]*\.?\d*)(\s*)$/,"$1Merkel theory ($2) | NTU = KaV/L = ∫ Cw·dT/(h_sat - h_air) | ref. ASHRAE HB & CTI ATC$3$4"],
[/^(\s*)ฝ่ายวิศวกรรมโรงงาน\s+\/\s+Design\s+Data\s+ผู้ผลิตหอ\s+\|\s+ช่วงปกติ\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*),\s+Induced\s+Draft\s+\~(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)(\s*)$/,"$1Plant engineering / tower manufacturer design data | normal range $2–$3, induced draft ~$4–$5$6"],
[/^(\s*)อุณหภูมิน้ำร้อนเข้าหอตามออกแบบ\s+°C\s+·\s+ไทยทั่วไป\s+(-?\d[\d,]*\.?\d*)\s+°C\s+·\s+จาก\s+datasheet\/nameplate(\s*)$/,"$1Design hot water inlet temperature °C · typical in Thailand $2 °C · from datasheet/nameplate$3"],
[/^(\s*)วัดด้วย\s+Power\s+Meter\s+\/\s+Clamp\s+Meter\s+ที่ตู้\s+MCC\s+ทีละวงจร\s+\((-?\d[\d,]*\.?\d*)\s+เฟส\s+พร้อม\s+PF\)\s+แล้ว(\s*)$/,"$1Measure with a power meter / clamp meter at the MCC, circuit by circuit ($2 phase with PF), then$3"],
[/^(\s*)อุณหภูมิน้ำเย็นออกตามออกแบบ\s+°C\s+·\s+ทั่วไป\s+(-?\d[\d,]*\.?\d*)\s+°C\s+\(Range\s+(-?\d[\d,]*\.?\d*)\s+°C\)\s+·\s+จาก\s+datasheet(\s*)$/,"$1Design cold water outlet temperature °C · typical $2 °C (range $3 °C) · from datasheet$4"],
[/^(\s*)ระดับพื้นแทน\s+—\s+V\s+เฉลี่ยแบบ\s+grid\s+×\s+พื้นที่\s+Louver\s+×\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)\s+\(หักการบัง\)\s+②\s+วัด(\s*)$/,"$1at ground level instead — grid-average V × louver area × $2–$3 (blockage deduction) ② measure$4"],
[/^(\s*)Induced\s+Draft\s+Counterflow\s+\|\s+อ้างอิง\s+CTI\s+ATC(-?\d[\d,]*\.?\d*)\s+\/\s+BS\s+(-?\d[\d,]*\.?\d*)\s+\/\s+ASHRAE\s+Handbook(\s*)$/,"$1Induced draft counterflow | ref. CTI ATC$2 / BS $3 / ASHRAE Handbook$4"],
[/^(\s*)ตาราง\s+Psychrometric\s+ที่สภาวะอากาศขาออก\s+—\s+อากาศอิ่มตัว\s+\~(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)°C\s+≈\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)\s+\|(\s*)$/,"$1Psychrometric table at outlet air conditions — saturated air ~$2–$3°C ≈ $4–$5 |$6"],
[/^(\s*)ดี\s+≤\s+(-?\d[\d,]*\.?\d*)°C\s+\|\s+ยอมรับได้\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)°C\s+\|\s+>\s+(-?\d[\d,]*\.?\d*)°C\s+ผิดปกติ\s+\(ต่ำสุดเชิงเศรษฐกิจ\s+\~(-?\d[\d,]*\.?\d*)°C\)(\s*)$/,"$1Good ≤ $2°C | acceptable $3–$4°C | > $5°C abnormal (economic minimum ~$6°C)$7"],
[/^(\s*)✓\s+L\/G\s+ที่แจ้ง\s+=\s+(-?\d[\d,]*\.?\d*)\s+kg\/kg\s+อยู่ในช่วงเชิงมวลที่สมเหตุผล\s+\((-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)\)\s+—\s+ใช้ได้(\s*)$/,"$1✓ Given L/G = $2 kg/kg is within the reasonable mass range ($3–$4) — OK to use$5"],
[/^(\s*)NTU\s+เป้าหมาย\s+ทั่วไป\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)\s+\|\s+ต่ำกว่า\s+(-?\d[\d,]*\.?\d*)\s+=\s+Fill\s+เสื่อม\s+หรือ\s+Flow\s+มากเกิน\s+\(ค่าแนวทางของเครื่องมือ\)(\s*)$/,"$1Target NTU typically $2–$3 | below $4 = degraded fill or excessive flow (tool guide value)$5"],
[/^(\s*)⚠\s+Efficiency\s+=\s+(-?\d[\d,]*\.?\d*)%\s+ต่ำกว่าเกณฑ์\s+\((-?\d[\d,]*\.?\d*)%\)\s+—\s+ตรวจ\s+Fill\s+Fouling\/Broken(\s*)$/,"$1⚠ Efficiency = $2% below limit ($3%) — check fill fouling/broken fill$4"],
[/^(\s*)ตารางอินทิเกรต\s+NTU\s+แบ่ง\s+(-?\d[\d,]*\.?\d*)\s+ช่วง\s+—\s+NTU\s+=\s+Σ\s+Cp_w·ΔT\/\(h_sat−h_air\)(\s*)$/,"$1NTU integration table in $2 steps — NTU = Σ Cp_w·ΔT/(h_sat−h_air)$3"],
[/^(\s*)เงื่อนไขอุณหภูมิที่ผู้ผลิตออกแบบไว้\s+\(เช่น\s+(-?\d[\d,]*\.?\d*)\/(-?\d[\d,]*\.?\d*)\s+°C\s+@\s+T_wb\s+(-?\d[\d,]*\.?\d*)\s+°C\)(\s*)$/,"$1Manufacturer's design temperature conditions (e.g., $2/$3 °C @ T_wb $4 °C)$5"],
[/^(\s*)เป้าหมาย\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)\s+\|\s+<\s+(-?\d[\d,]*\.?\d*)\s+สิ้นเปลืองน้ำ\s+\|\s+สูงเกิน\s+→\s+เสี่ยงตะกรัน(\s*)$/,"$1Target $2–$3 | < $4 wastes water | too high → scaling risk$5"],
[/^(\s*)ในแผนภาพ\)\s+ด้วย\s+Thermometer\s+\/\s+PT(-?\d[\d,]*\.?\d*)\s+หรืออ่าน\s+Gauge\s+หน้างาน(\s*)$/,"$1in the diagram) with a thermometer / PT$2 or read the site gauge$3"],
[/^(\s*)เชิงมวล\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)\s+kg\/kg\s+\|\s+Induced\s+Draft\s+ทั่วไป\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)(\s*)$/,"$1Mass basis $2–$3 kg/kg | induced draft typical $4–$5$6"],
[/^(\s*)<\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)%\s+ของ\s+Circulation\s+\(มี\s+Drift\s+Eliminator\)(\s*)$/,"$1< $2–$3% of circulation (with drift eliminator)$4"],
[/^(\s*)ประหยัดพลังงาน\s+\~(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)%\s+ตามกฎ\s+Affinity\s+\(P\s+∝\s+N³\)(\s*)$/,"$1Energy savings ~$2–$3% by the affinity law (P ∝ N³)$4"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+kg\/kg\s+\(ใส่\s+T_wb,out\s+เพื่อ\s+back\-calc\s+จริง\)(\s*)$/,"$1$2 kg/kg (enter T_wb,out to back-calc the actual value)$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+kJ\/kg\s+⚠\s+ถูกจำกัดที่\s+0\.97·h_sat\(T_hot\)\s+—\s+ค่าจากสมดุลพลังงาน\s+(-?\d[\d,]*\.?\d*)\s+kJ\/kg\s+เกินเส้นอิ่มตัว(\s*)$/,"$1$2 kJ/kg ⚠ limited to 0.97·h_sat(T_hot) — the energy-balance value $3 kJ/kg is above the saturation line$4"],
[/^(\s*)T_basin\s+อยู่ช่วง\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)\s+°C\s+=\s+ช่วงเสี่ยง\s+Legionella\s+ต้องมีแผน\s+biocide\s+และผลตรวจเชื้อ(\s*)$/,"$1T_basin within $2–$3 °C = Legionella risk range — a biocide programme and test results are required$4"],
[/^(\s*)เป้าหมาย\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)\s+\|\s+<\s+(-?\d[\d,]*\.?\d*)\s+=\s+Fill\s+เสื่อม\/Flow\s+เกิน(\s*)$/,"$1Target $2–$3 | < $4 = degraded fill/excess flow$5"],
[/^(\s*)ความเป็นกรด–ด่างของน้ำหมุนเวียน\s+\(เป้า\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)\)(\s*)$/,"$1Acidity–alkalinity of circulating water (target $2–$3)$4"],
[/^(\s*)kW\/RT\s+=\s+(-?\d[\d,]*\.?\d*)\s+\(เกณฑ์\s+<\s+(-?\d[\d,]*\.?\d*)\s+kW\/RT\s+—\s+✓\s+ผ่านเกณฑ์\)(\s*)$/,"$1kW/RT = $2 (limit < $3 kW/RT — ✓ pass)$4"],
[/^(\s*)<\s+(-?\d[\d,]*\.?\d*)\s+dB\(A\)\s+เฉลี่ย\s+(-?\d[\d,]*\.?\d*)\s+ชม\.\s+\(ที่จุดปฏิบัติงาน\)(\s*)$/,"$1< $2 dB(A) average over $3 h (at the work position)$4"],
[/^(\s*)ล้าง\s+Nozzle\s+ทุก\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)\s+เดือน\s+\|\s+ตรวจ\s+Strainer(\s*)$/,"$1Clean nozzles every $2–$3 months | check strainer$4"],
[/^(\s*)สแกน\s+(-?\d[\d,]*\.?\d*)\s+จุด\s+·\s+ที่\s+T_hot\s+=\s+\((-?\d[\d,]*\.?\d*)−(-?\d[\d,]*\.?\d*)\)\/\((-?\d[\d,]*\.?\d*)×(-?\d[\d,]*\.?\d*)\)\s+=\s+(-?\d[\d,]*\.?\d*)(\s*)$/,"$1Scan $2 points · at T_hot = ($3−$4)/($5×$6) = $7$8"],
[/^(\s*)เกณฑ์ออกแบบมาตรฐาน\s+\(BEE\s+Ch\.(-?\d[\d,]*\.?\d*)\s+\/\s+Stanford\)(\s*)$/,"$1Standard design limits (BEE Ch.$2 / Stanford)$3"],
[/^(\s*)②\s+พิกัดมอเตอร์พัดลม\s+ต่อ\s+(-?\d[\d,]*\.?\d*)\s+ชุด\s+\(kW\/ชุด\)(\s*)$/,"$1② Fan motor rating per $2 unit (kW/unit)$3"],
[/^(\s*)เพราะจุดประสงค์การวัดต่างกัน\s+(-?\d[\d,]*\.?\d*)\s+แบบ\s+—(\s*)$/,"$1because there are $2 different purposes —$3"],
[/^(\s*)เฝ้าระวัง\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)°C\s+\(ช่วง\s+Legionella\s+โต\)(\s*)$/,"$1Watch $2–$3°C (Legionella growth range)$4"],
[/^(\s*)Nameplate\s+มอเตอร์\s+(-?\d[\d,]*\.?\d*)\s+ตัว\s+\(เช่น\s+(-?\d[\d,]*\.?\d*)\s+kW\)(\s*)$/,"$1Nameplate of $2 motors (e.g., $3 kW)$4"],
[/^(\s*)ISO\s+(-?\d[\d,]*\.?\d*):\s+≤(-?\d[\d,]*\.?\d*)\s+ดี\s+\|\s+>(-?\d[\d,]*\.?\d*)\s+เตือน\s+\+\s+ดูแนวโน้ม(\s*)$/,"$1ISO $2: ≤$3 good | >$4 alert + watch trend$5"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+\+\s+(-?\d[\d,]*\.?\d*)×(-?\d[\d,]*\.?\d*)×(-?\d[\d,]*\.?\d*)\s+\(จำกัด\s+≤\s+(-?\d[\d,]*\.?\d*)·h_sat\(T_hot\)\)(\s*)$/,"$1$2 + $3×$4×$5 (limited ≤ $6·h_sat(T_hot))$7"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+\(target\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)\s+·\s+สูงสุดทางทฤษฎี\s+(-?\d[\d,]*\.?\d*)\)(\s*)$/,"$1$2 (target $3–$4 · theoretical max $5)$6"],
[/^(\s*)Efficiency\s+=\s+(-?\d[\d,]*\.?\d*)%\s+ต่ำกว่าเกณฑ์\s+\((-?\d[\d,]*\.?\d*)%\)(\s*)$/,"$1Efficiency = $2% below limit ($3%)$4"],
[/^(\s*)Fan\s+Load\s+Factor\s+=\s+kW\s+จริง\/พิกัด×(-?\d[\d,]*\.?\d*)(\s*)$/,"$1Fan load factor = actual kW/rated×$2$3"],
[/^(\s*)<\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)\s+µS\/cm\s+\(ขึ้นกับโปรแกรมเคมี\)(\s*)$/,"$1< $2–$3 µS/cm (depends on chemical program)$4"],
[/^(\s*)อินทิเกรต\s+(-?\d[\d,]*\.?\d*)\s+ช่วง\s+\(ตารางด้านล่าง\)(\s*)$/,"$1Integrated in $2 steps (table below)$3"],
[/^(\s*)ตรวจความสะอาด\s+Basin\s+ทุก\s+(-?\d[\d,]*\.?\d*)\s+เดือน(\s*)$/,"$1Check basin cleanliness every $2 months$3"],
[/^(\s*)⌼\s+ทำความสะอาด\s+Basin\s+ทุก\s+(-?\d[\d,]*\.?\d*)\s+เดือน(\s*)$/,"$1⌼ Clean basin every $2 months$3"],
[/^(\s*)≤\s+(-?\d[\d,]*\.?\d*)\s+mm\/s\s+ดี\s+\|\s+>\s+(-?\d[\d,]*\.?\d*)\s+mm\/s\s+เตือน(\s*)$/,"$1≤ $2 mm/s good | > $3 mm/s alert$4"],
[/^(\s*)<\s+(-?\d[\d,]*\.?\d*)\s+dB\(A\)\s+\(กม\.ความปลอดภัย\)(\s*)$/,"$1< $2 dB(A) (safety law)$3"],
[/^(\s*)ตรวจ\s+pH\s+ให้อยู่ในช่วง\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)(\s*)$/,"$1Check pH stays within $2–$3$4"],
[/^(\s*)ลด\s+Speed\s+(-?\d[\d,]*\.?\d*)%\s+→\s+ประหยัด\s+\~(-?\d[\d,]*\.?\d*)%(\s*)$/,"$1Cut speed $2% → save ~$3%$4"],
[/^(\s*)มาตรฐาน\s+>\s+(-?\d[\d,]*\.?\d*)°C\s+=\s+ผิดปกติ(\s*)$/,"$1Standard > $2°C = abnormal$3"],
[/^(\s*)−(-?\d[\d,]*\.?\d*)\s+ถึง\s+\+(-?\d[\d,]*\.?\d*)\s+\((-?\d[\d,]*\.?\d*)\s+=\s+สมดุล\)(\s*)$/,"$1−$2 to +$3 ($4 = balanced)$5"],
[/^(\s*)≥\s+(-?\d[\d,]*\.?\d*)%\s+\(ช่วงแนวทางของเครื่องมือ\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)%\)(\s*)$/,"$1≥ $2% (tool guide range $3–$4%)$5"],
[/^(\s*)ค่า\s+>(-?\d[\d,]*\.?\d*)\s+มักหารผิดหน่วย(\s*)$/,"$1Values >$2 usually mean wrong-unit division$3"],
[/^(\s*)≈(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)%\s+ของ\s+Circulation(\s*)$/,"$1≈$2–$3% of circulation$4"],
[/^(\s*)ประหยัดได้\s+\~(-?\d[\d,]*\.?\d*)\s+kW\s+=(\s*)$/,"$1Saves ~$2 kW =$3"],
[/^(\s*)<\s+(-?\d[\d,]*\.?\d*)\s+หรือตาม\s+vendor(\s*)$/,"$1< $2 or per vendor$3"],
[/^(\s*)ไม่ทราบให้คงค่า\s+(-?\d[\d,]*\.?\d*)(\s*)$/,"$1If unknown keep $2$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+°C\s+\(เกณฑ์\s+≤\s+(-?\d[\d,]*\.?\d*)\)(\s*)$/,"$1$2 °C (limit ≤ $3)$4"],
[/^(\s*)@\s+(-?\d[\d,]*\.?\d*)\s+°C\s+\(อิ่มตัว\)(\s*)$/,"$1@ $2 °C (saturated)$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)%\s+\(เกณฑ์\s+≥\s+(-?\d[\d,]*\.?\d*)%\)(\s*)$/,"$1$2% (limit ≥ $3%)$4"],
[/^(\s*)<\s+(-?\d[\d,]*\.?\d*)\s+kW\/RT\s+=\s+ดี(\s*)$/,"$1< $2 kW/RT = good$3"],
[/^(\s*)\(ไม่ทราบใช้\s+(-?\d[\d,]*\.?\d*)\)(\s*)$/,"$1(if unknown use $2)$3"],
[/^(\s*)มาตรฐาน\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)(\s*)$/,"$1Standard $2–$3$4"],
[/^(\s*)ทั่วไป\s+(-?\d[\d,]*\.?\d*)–(-?\d[\d,]*\.?\d*)(\s*)$/,"$1Typical $2–$3$4"],
[/^(\s*)\(เกณฑ์\s+<(-?\d[\d,]*\.?\d*)\)(\s*)$/,"$1(limit <$2)$3"],
[/^(\s*)มาตรฐาน\s+(-?\d[\d,]*\.?\d*)(\s*)$/,"$1Standard $2$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+บาท\/ปี(\s*)$/,"$1$2 THB/yr$3"],
[/^(\s*)ทั่วไป\s+(-?\d[\d,]*\.?\d*)(\s*)$/,"$1Typical $2$3"],
[/^(\s*)(-?\d[\d,]*\.?\d*)\s+ชุด(\s*)$/,"$1$2 unit(s)$3"],
[/(=\n)โครงการ : /,"$1Project : "],
[/\nผู้ตรวจ   : /,"\nAuditor   : "],
[/\nวันที่    : /,"\nDate      : "],
[/: ใช้ไม่ได้ \(L\/G /,": N/A (L/G "],
[/\nอ้างอิง: CTI ATC-/,"\nRef.: CTI ATC-"]
]);
</script>
<!-- [R0 7 พ.ย. 2569] เปิดชั้น UI กลาง: ⓘ ตามป้าย + แถบเปิดครั้งแรก -->
<script src="../lib/te-scene.js?v=r8"></script>
<script>
/* ═════ [G3–G4 · 7 พ.ย. 2569] วิธีกรอกทีละขั้น — Pro ที่เหลือ + Free (ชั้น UI ล้วน ใช้ TE_GUIDE ใน te-scene.js · หาตารางจากหัวคอลัมน์) ═════ */
(function(){
function T(th,en){return (window.TE_I18N&&TE_I18N.lang==='en')?en:th;}
function tbl(re){var a=[].slice.call(document.querySelectorAll('table'));for(var i=0;i<a.length;i++){var h=[].slice.call(a[i].querySelectorAll('th')).map(function(x){return x.textContent;}).join('|');if(re.test(h)&&a[i].querySelector('input,select'))return a[i];}return null;}
function head(re){var a=[].slice.call(document.querySelectorAll('h2,h3,h4'));for(var i=0;i<a.length;i++)if(re.test(a[i].textContent))return a[i];return null;}
function host(t){return t?(t.closest('.tscroll,.table-wrap,.tw,.tbl-wrap')||t):null;}
function add(t,o){if(t&&window.TE_GUIDE&&!document.getElementById('te-gd-'+o.id))TE_GUIDE.add(t,o);}
function afterHead(h,o){if(h&&h.nextElementSibling)add(h.nextElementSibling,o);}
function S(th,en){return {th:th,en:en};}
function boot(){
/* ───── G3 · Pro ───── */
add(host(document.getElementById('inputTable')||tbl(/ฝั่งน้ำเย็น|Chilled/)),{id:'ch-in',open:false,title:S('วิธีกรอกตารางแปลงหน่วยรายเครื่อง','How to fill in the per-chiller unit table'),steps:[
 {h:S('① หนึ่งแถวต่อหนึ่งเครื่อง','① One row per chiller'),b:S('กรอกค่าในหน่วยที่อ่านได้จริงจากหน้าจอ/เกจ แล้วเลือกหน่วยในช่องข้าง ๆ — ระบบแปลงเป็น kW ให้','Enter values in the units you actually read on the panel/gauges and pick the unit beside each — the tool converts to kW')},
 {h:S('② ฝั่งน้ำเย็น','② Chilled-water side'),b:S('อัตราไหล (m³/h, USgpm หรือ L/s) + อุณหภูมิจ่าย/กลับ อ่านพร้อมกันขณะโหลดคงที่ · 1 USgpm = 0.2271 m³/h · 1 RT = 3.517 kW','Flow (m³/h, USgpm or L/s) + supply/return temperatures read together at steady load · 1 USgpm = 0.2271 m³/h · 1 RT = 3.517 kW')},
 {h:S('③ ฝั่งพลังงาน','③ Energy input side'),b:S('ไฟฟ้า: kW จาก power meter (หรือ A ที่หน้าจอ + แรงดัน + PF) · absorption: อัตราไหลไอน้ำ/น้ำร้อนและอุณหภูมิ','Electric: kW from a power meter (or panel A + voltage + PF) · absorption: steam/hot-water flow and temperatures')}]});
add(host(tbl(/Section.*P_in|P_in.*T_in/)),{id:'gt-st',open:false,title:S('วิธีกรอกตารางกังหันไอน้ำหลายระดับความดัน','How to fill in the multi-pressure steam turbine table'),steps:[
 {h:S('① หนึ่งแถวต่อหนึ่งช่วง (HP / IP / LP)','① One row per section (HP / IP / LP)'),b:S('P และ T ขาเข้าของแต่ละช่วง และอัตราไหลไอน้ำ จาก DCS ขณะโหลดคงที่ (เฉลี่ย 15–30 นาที)','Inlet P and T of each section and steam flow from the DCS at steady load (15–30 min average)')},
 {h:S('② ขาออก','② Outlet'),b:S('ความดันขาออกของช่วงสุดท้าย = ความดัน condenser (bar a) หรือความดัน back-pressure · ช่วงที่มี extraction ให้กรอกอัตราที่ดึงออกด้วย','Outlet of the last section = condenser pressure (bar a) or back-pressure · sections with extraction also need the extracted flow')}]});
add(host(tbl(/ชนิดกังหัน|Turbine type/i)),{id:'hy-reg',open:false,title:S('วิธีกรอกทะเบียนเครื่องกังหันน้ำ','How to fill in the hydro unit register'),steps:[
 {h:S('① ค่าพิกัด','① Ratings'),b:S('ชนิดกังหัน กำลังพิกัด อัตราไหลและ head พิกัด จากป้ายเครื่อง/เอกสารโครงการ','Turbine type, rated power, rated flow and head from the plate / project documents')}]});
add(host(tbl(/kW วัดจริง.*Q\(|Measured kW.*Q\(/i)),{id:'hy-test',open:false,title:S('วิธีกรอกจุดทดสอบสมรรถนะ','How to fill in the performance-test points'),steps:[
 {h:S('① วัดหลายจุดโหลด','① Several load points'),b:S('อย่างน้อย 3 จุด (เช่น 50 / 75 / 100 %) แต่ละจุดเดินนิ่ง ≥ 15 นาที','At least 3 points (e.g. 50 / 75 / 100 %), each held steady ≥ 15 min')},
 {h:S('② ค่าที่ต้องมี','② Required values'),b:S('kW ที่ขั้วเครื่องกำเนิด · Q จากการวัดอัตราไหลหรือ rating curve (ระบุที่มา) · head สุทธิ = ระดับน้ำเหนือเขื่อน − ระดับน้ำท้ายเขื่อน − การสูญเสียในท่อ','kW at the generator terminals · Q from flow measurement or a rating curve (state the source) · net head = headwater − tailwater − penstock losses')}]});
add(host(tbl(/ฝน\(มม\.\)|Rain\(mm\)|Rainfall/i)),{id:'hy-month',open:false,title:S('วิธีกรอกแผนพลังงานรายเดือนจากน้ำท่า','How to fill in the monthly inflow energy plan'),steps:[
 {h:S('① ข้อมูลอุทกวิทยา','① Hydrology data'),b:S('ฝนและน้ำท่าเข้าอ่างรายเดือนจากสถิติของหน่วยงานน้ำ (ค่าเฉลี่ยหลายปี) · น้ำใช้ท้ายน้ำตามข้อกำหนดการปล่อยน้ำ','Monthly rainfall and inflow from the water agency’s records (multi-year average) · downstream releases per the release rules')}]});
add(host(document.getElementById('ahuTbl')),{id:'ldt-ahu',open:false,title:S('วิธีกรอกตาราง Performance ราย AHU/FCU','How to fill in the per-AHU/FCU table'),steps:[
 {h:S('① Design flow','① Design flow'),b:S('จากแบบหรือ schedule ของ AHU (L/s)','From drawings or the AHU schedule (L/s)')},
 {h:S('② Actual flow · EWT/LWT','② Actual flow · EWT/LWT'),b:S('Actual flow จาก balancing valve/ultrasonic · EWT/LWT = อุณหภูมิน้ำเย็นเข้า/ออกคอยล์ วัดพร้อมกันขณะโหลดคงที่ · ΔT ต่ำกว่าออกแบบมาก = คอยล์สกปรก/วาล์วเปิดเกิน','Actual flow from the balancing valve/ultrasonic · EWT/LWT = coil entering/leaving water, read together at steady load · ΔT far below design = fouled coil / valve over-open')}]});
add(host(document.getElementById('tTbl')),{id:'st-survey',open:false,title:S('วิธีกรอกผลสำรวจดักไอน้ำ','How to fill in the steam-trap survey'),steps:[
 {h:S('① จัดกลุ่ม','① Group the traps'),b:S('หนึ่งแถวต่อหนึ่งตำแหน่ง/กลุ่มที่ความดันเดียวกัน','One row per location/group at the same pressure')},
 {h:S('② ตัดสินแต่ละดัก','② Judge each trap'),b:S('ฟังด้วยเครื่องอัลตราโซนิก + วัดอุณหภูมิหน้า-หลังดัก: รั่วผ่าน (blow-through) = เสียงไหลต่อเนื่อง หลังดักร้อนใกล้หน้าดัก · อุดตัน = เงียบและหน้าดักเย็น','Ultrasonic listening + temperature before/after: blow-through = continuous flow noise, outlet nearly as hot as inlet · blocked = silent and cold inlet')}]});
afterHead(head(/เชื้อเพลิงผสม|Fuel blend/),{id:'blr-blend',open:false,title:S('วิธีผสมเชื้อเพลิง (สูงสุด 5 ชนิด)','How to blend fuels (up to 5)'),steps:[
 {h:S('① เลือกเชื้อเพลิง','① Pick the fuels'),b:S('เลือกจากคลังตามชนิดที่ป้อนจริง ถ้ามีผลวิเคราะห์ของโรงงานให้ใช้ Custom Fuel','Choose from the library by what is actually fed; use Custom Fuel if the plant has its own analysis')},
 {h:S('② ปรับความชื้น','② Adjust moisture'),b:S('ใส่ความชื้นตามที่ป้อนจริง (as received) จากการอบตัวอย่างวันทดสอบ — ค่าความร้อนปรับตาม','Enter the as-received moisture from samples dried on the test day — the heating value follows')},
 {h:S('③ สัดส่วนผสม','③ Blend ratio'),b:S('เป็น % โดยมวลตามที่ป้อนจริง (ฐานเปียก) รวมกันต้องได้ 100 — เช่น ถ่านหิน 70 + ไม้สับ 30','Mass % as fed (wet basis), must total 100 — e.g. coal 70 + wood chips 30')}]});
/* ───── G4 · Free ───── */
add(host(tbl(/P₁|P1 \(|Q \(m³\/h\).*Head/)),{id:'pf-field',open:false,title:S('วิธีเก็บจุดสมรรถนะภาคสนาม (เส้นโค้งปั๊ม/พัดลม)','How to collect field performance points (pump/fan curve)'),steps:[
 {h:S('① ปรับทีละขั้น','① Step the valve/damper'),b:S('ปรับวาล์ว/แดมเปอร์ทีละขั้นจากเปิดสุดไปหรี่ บันทึกอย่างน้อย 5–7 จุดครอบช่วงใช้งาน รอให้นิ่งทุกจุด','Throttle the valve/damper step by step from fully open, record 5–7 points covering the operating range, let each settle')},
 {h:S('② ค่าที่บันทึก','② What to record'),b:S('Q จาก flow meter/ultrasonic · P₁ ด้านดูด และ P₂ ด้านส่ง (แปลงเป็น m หรือ Pa ตามหัวคอลัมน์) · ระบบคิด Head = P₂ − P₁ (+ ΔZ ของเกจ)','Q from a flow meter/ultrasonic · P₁ suction and P₂ discharge (in m or Pa as headed) · the tool computes Head = P₂ − P₁ (+ gauge ΔZ)')},
 {h:S('③ ติ๊ก ✓','③ Tick ✓'),b:S('ติ๊กเฉพาะจุดที่น่าเชื่อถือเพื่อใช้ fit เส้นโค้ง','Tick only reliable points to use in the curve fit')}]});
add(host(tbl(/η Hyd|η Aer/)),{id:'pfa-pts',open:false,title:S('วิธีกรอกจุดวัดสมรรถนะปั๊ม/พัดลม','How to fill in pump/fan performance points'),steps:[
 {h:S('① ต่อจุดวัด','① Each point'),b:S('Q, Head (ปั๊ม) หรือ ΔP total (พัดลม) และ kW ไฟฟ้า P_e วัดพร้อมกันที่สภาวะนิ่ง · ระบบคิด η ให้','Q, Head (pump) or total ΔP (fan) and electric kW P_e measured together at steady state · η is calculated')},
 {h:S('② กี่จุด','② How many'),b:S('จุดใช้งานปกติ 1 จุดพอสำหรับประเมิน · ต้องการเส้นโค้งให้เก็บ 3–5 จุด','One normal operating point is enough for an assessment · 3–5 points for a curve')}]});
add(host(document.getElementById('comp-table')),{id:'cas-free-reg',open:false,title:S('วิธีกรอกตารางเครื่องอัดอากาศ','How to fill in the compressor table'),steps:[
 {h:S('① ป้าย','① Plate'),b:S('FAD (m³/min) และ kW โหลดเต็มจากป้าย/แคตตาล็อก','FAD (m³/min) and full-load kW from the plate/catalogue')},
 {h:S('② วัดจริง','② Measured'),b:S('kW ขณะ load/unload ด้วย power meter · สัดส่วนเวลาโหลดจากมิเตอร์ชั่วโมงบนหน้าจอเครื่อง (ชั่วโมงโหลด ÷ ชั่วโมงเดิน)','Loaded/unloaded kW with a power meter · load fraction from the controller hour meters (loaded hours ÷ running hours)')}]});
add(host(tbl(/จุดวัด.*ความดัน|Measuring point.*Pressure|Label.*bar g/i)),{id:'cas-free-p',open:false,title:S('วิธีกรอกจุดวัดความดันในท่อ','How to fill in pipe pressure points'),steps:[
 {h:S('① เลือกจุด','① Pick points'),b:S('เริ่มที่ห้องเครื่อง หลัง dryer/กรอง แล้วไล่ไปจุดใช้ไกลสุด','Start at the compressor room, after dryer/filters, then out to the farthest user')},
 {h:S('② อ่านพร้อมกัน','② Read together'),b:S('อ่านเกจทุกจุดพร้อมกันขณะใช้ลมสูงสุด ใช้เกจที่สอบเทียบแล้วตัวเดียวกันถ้าทำได้','Read all gauges at the same time at peak demand, ideally with the same calibrated gauge')}]});
add(host(document.getElementById('cmpTbl')),{id:'fg-cmp',open:false,title:S('วิธีกรอกตารางเปรียบเทียบต้นทุนความร้อน','How to fill in the heat-cost comparison'),steps:[
 {h:S('① ค่าความร้อน','① Heating value'),b:S('MJ/kg (ก๊าซ MJ/Nm³) ฐานเดียวกับประสิทธิภาพที่ใช้ — ปกติฐาน LHV','MJ/kg (gas MJ/Nm³) on the same basis as the efficiency used — normally LHV')},
 {h:S('② ราคาและหน่วย','② Price and unit'),b:S('ราคาซื้อจริงรวมค่าขนส่ง และเลือกหน่วยให้ตรง (บาท/ตัน · บาท/ลิตร · บาท/MMBTU ฐาน GCV)','Actual delivered price and the matching unit (THB/t · THB/L · THB/MMBTU on GCV)')}]});
add(host(document.getElementById('varsTable')),{id:'gt-trend',open:false,title:S('วิธีบันทึก Trend Log','How to record the trend log'),steps:[
 {h:S('① สภาวะ','① Conditions'),b:S('บันทึกจาก DCS ขณะโหลดคงที่ (เฉลี่ย 15–30 นาที) ช่วงเวลาเดียวกันทุกตัวแปร','Record from the DCS at steady load (15–30 min average), same window for every variable')},
 {h:S('② เทียบช่วงที่ควรเป็น','② Compare with the expected range'),b:S('ค่านอกช่วงให้ตรวจเครื่องมือวัดก่อนสรุปว่าเครื่องเสื่อม','Out-of-range values: check the instrument before concluding the machine has degraded')}]});
add(host(document.getElementById('wRows')||tbl(/ชนิดอุปกรณ์.*ชื่อจุด/)),{id:'fc-w',open:false,title:S('วิธีกำหนดจุดตรวจวัดน้ำในระบบ','How to define the water-tracking points'),steps:[
 {h:S('① เรียงตามทางไหล','① Follow the flow path'),b:S('เครื่องอัด → aftercooler → ถังพัก → dryer → ท่อเมน → จุดใช้ หนึ่งแถวต่อหนึ่งจุด','Compressor → aftercooler → receiver → dryer → main → users, one row per point')},
 {h:S('② ความดันและอุณหภูมิแต่ละจุด','② Pressure and temperature'),b:S('อ่านพร้อมกันขณะโหลดคงที่ — ระบบคิดน้ำที่กลั่นตัวระหว่างจุด','Read together at steady load — the tool computes condensate between points')}]});
var field=tbl(/พารามิเตอร์.*ค่าที่วัด|รายการตรวจวัด.*ค่าที่วัด|Parameter.*Measured|Measurement item.*Measured|Item.*Measured/i);
add(host(field),{id:'field-log',open:false,title:S('วิธีใช้ตารางบันทึกค่าภาคสนาม','How to use the field log table'),steps:[
 {h:S('① ก่อนออกหน้างาน','① Before the site visit'),b:S('พิมพ์หรือเปิดตารางนี้บนมือถือ เตรียมเครื่องมือตามคอลัมน์ "เครื่องมือ"','Print or open this table on a phone; prepare the instruments listed in the "instrument" column')},
 {h:S('② ระหว่างวัด','② While measuring'),b:S('บันทึกค่าพร้อมเวลา ที่สภาวะเดินเครื่องปกติ · ค่าใดวัดไม่ได้ให้เว้นว่างและเขียนเหตุผลในหมายเหตุ ไม่ต้องเดา','Record values with the time at normal operation · leave blank anything not measurable and note why — do not guess')}]});
var lc=document.getElementById('logCsv');if(lc)add(lc,{id:'psy-log',open:false,title:S('วิธีวางข้อมูลจาก data logger','How to paste data-logger readings'),steps:[
 {h:S('① รูปแบบ','① Format'),b:S('หนึ่งบรรทัดต่อหนึ่งเวลา: <code>วันเวลา, DB °C, RH %</code> เช่น <code>2026-10-13 08:00, 25.4, 58.2</code> — คัดลอกสองคอลัมน์สุดท้ายจาก Excel ได้เลย','One line per time stamp: <code>date time, DB °C, RH %</code> e.g. <code>2026-10-13 08:00, 25.4, 58.2</code> — copy the last two columns from Excel')}]});
}
function run(){try{boot();}catch(e){if(window.console)console.warn('g34',e);}}
if(document.readyState==='loading')document.addEventListener('DOMContentLoaded',function(){setTimeout(run,900);});else setTimeout(run,900);
})();

</script>
<script>/* [แก้ไข 14 พ.ย. 2569 · U5] ปุ่ม "↺ คืนค่าตั้งต้น" (ไม่ใช้คำว่า ตัวอย่าง/example เพื่อไม่ให้แถบใช้ครั้งแรกของ te-scene จับเป็นปุ่มดูผลตัวอย่าง) — เปิดหน้าใหม่ให้ทุกช่องกลับเป็นค่าตั้งต้นของเครื่องมือ (ค่าตัวอย่างชุดเดิม ไม่เพิ่มตัวเลขใหม่) · ไม่แตะสูตร */
(function(){
  if(window.__teExampleBtn) return; window.__teExampleBtn = 1;
  function go(){
    if(!confirm('คืนค่าตั้งต้นของเครื่องมือทุกช่อง? ค่าที่กรอกไว้จะหาย — บันทึก JSON ไว้ก่อนถ้ายังต้องใช้')) return;
    location.assign(location.href.split('#')[0]);
  }
  function add(){
    var b = document.createElement('button'); b.type = 'button'; b.className = 'te-example-btn';
    b.textContent = '↺ คืนค่าตั้งต้น'; b.title = 'คืนทุกช่องเป็นค่าตั้งต้นของเครื่องมือ'; b.onclick = go;
    b.style.cssText = 'margin:6px 8px;padding:5px 14px;border-radius:999px;border:1.5px solid #d4ac0d;background:#fffbea;color:#1c2733;font:600 13px/1.4 inherit;cursor:pointer;white-space:nowrap';
    var anchor = document.querySelector('.btn-reset');
    if(anchor){ anchor.insertAdjacentElement('afterend', b); return; }
    var h = document.querySelector('header, .hdr');
    if(h){ h.appendChild(b); return; }
    document.body.insertBefore(b, document.body.firstChild);
  }
  if(document.readyState === 'loading') document.addEventListener('DOMContentLoaded', add); else add();
  if(window.TE_I18N) TE_I18N.set({'↺ คืนค่าตั้งต้น':'↺ Reset to defaults','คืนทุกช่องเป็นค่าตั้งต้นของเครื่องมือ':'Reset every field to the tool defaults','คืนค่าตั้งต้นของเครื่องมือทุกช่อง? ค่าที่กรอกไว้จะหาย — บันทึก JSON ไว้ก่อนถ้ายังต้องใช้':'Reset every field to the tool defaults? Your entries will be lost — save a JSON file first if you still need them'});
})();
</script>
<script>/* [แก้ไข 16 พ.ย. 2569] ผลตรวจรอบ 4 ข้อ R4-16 · R4-14 — คู่คำแปล EN */ if(window.TE_I18N&&TE_I18N.set)TE_I18N.set({"วิธีทดสอบ": "Test method", "(ค่าแนวทางของเครื่องมือ)": "(tool guide value)", "NTU Target (ค่าแนวทางของเครื่องมือ)": "NTU target (tool guide value)", "ค่าแนวทางของเครื่องมือ (วิธีทดสอบ: CTI ATC-105)": "Tool guide value (test method: CTI ATC-105)", "ค่าแนวทางของเครื่องมือ (ทฤษฎี Merkel)": "Tool guide value (Merkel theory)", "Makeup ปัจจุบัน": "Current makeup", "Makeup เป้าหมาย": "Target makeup", "ประหยัดน้ำ": "Water saving", "ประหยัดค่าน้ำ": "Water cost saving", "บาท/y": "THB/y", "COC ≥ เป้าหมายแล้ว": "COC already ≥ target", "Makeup รายปี = M×ชั่วโมงทำงาน": "Annual makeup = M × operating hours", "ค่าน้ำรายปี = M_yr×ราคาน้ำ": "Annual water cost = M_yr × water price", "ประหยัดน้ำ = (M − M_opt)×ชม.": "Water saving = (M − M_opt) × h", "ดัชนีตะกรันอย่างง่าย (ไม่ใช่ Langelier LSI — ต้องใช้ Ca, alkalinity, TDS, T)": "Simplified scaling index (not the Langelier LSI — that needs Ca, alkalinity, TDS, T)"},[[/อากาศ Q_air \((\w+)\)/g,"Air Q_air ($1)"],[/\(เกณฑ์ /g,"(limit "],[/^(\s*)เกณฑ์ (?=[\d<>≤≥])/,"$1Limit "],[/(\d) บาท\/y/g,"$1 THB/y"],[/B ที่ COC=(\S+) = E ÷ \((\S+)−1\)/g,"B at COC=$1 = E ÷ ($2−1)"],[/📑 รายการคำนวณ — (.+?) \(คลิกเปิดดู\)/g,"📑 Calculation steps — $1 (click to open)"],[/เพิ่ม COC จาก (\S+) → (\S+)/g,"Raise COC from $1 → $2"],[/ปรับ Blowdown Controller ให้ตัดที่ Conductivity (\S+) µS\/cm/g,"Set the blowdown controller to cut in at conductivity $1 µS/cm"],[/ประหยัดน้ำ (\S+) m³\/y =/g,"Water saving $1 m³/y ="]]);</script>
<script>/* [แก้ไข 16 พ.ย. 2569] ผลตรวจรอบ 4 ข้อ R4-18 — คู่คำแปล EN */ if(window.TE_I18N&&TE_I18N.set)TE_I18N.set({},[[/ผ่านเกณฑ์ \((\S+)\) สำหรับ /g,"meets the limit ($1) for "]]);</script>
<script>/* [แก้ไข 17 พ.ย. 2569] คำแปล EN ที่ตกหล่น (#91): ข้อความ "COC ปัจจุบัน … ≥ เป้าหมาย" (แท็บน้ำ — โหมด EN ไม่แสดงป้ายการแก้ท้ายข้อความ) · การ์ด ECM "เพิ่ม COC" เมื่อ COC ต่ำกว่าเกณฑ์ · กล่องเตือน L/G ที่แจ้งเกินค่าสูงสุดทางทฤษฎี · kW/RT "⚠ เกินเกณฑ์" */ if(window.TE_I18N&&TE_I18N.set)TE_I18N.set({"💦 เพิ่ม Cycle of Concentration (COC)": "💦 Raise the cycles of concentration (COC)", "ปรับ Conductivity Controller → Blowdown น้อยลง": "Adjust the conductivity controller → less blowdown"},[[/^(\s*)✓ COC ปัจจุบัน (-?\d[\d,]*\.?\d*) สูงกว่า\/เท่ากับเป้าหมาย (-?\d[\d,]*\.?\d*) แล้ว — ไม่มีผลประหยัดจากการเพิ่ม COC \(ตรวจความเสี่ยงตะกรัน\/LSI แทน\)(?: \[แก้ไข[^\]]*\])?\s*$/,"$1✓ Current COC $2 is already at or above the target $3 — no saving from raising COC (check scaling risk/LSI instead)"],[/ — ⚠ เกินเกณฑ์\)/," — ⚠ exceeds limit)"],[/^(\s*)COC ปัจจุบัน = (-?\d[\d,]*\.?\d*) ต่ำกว่าเกณฑ์ \((-?\d[\d,]*\.?\d*)\)(\s*)$/,"$1Current COC = $2, below the limit ($3)$4"],[/^(\s*)เพิ่ม COC (-?\d[\d,]*\.?\d*) → (-?\d[\d,]*\.?\d*) \(×1\.5\): ประหยัดน้ำ Makeup ~(-?\d[\d,]*\.?\d*)% = (-?\d[\d,]*\.?\d*) m³\/ปี( =)?(\s*)$/,"$1Raise COC $2 → $3 (×1.5): makeup-water saving ~$4% = $5 m³/yr$6$7"],[/^(\s*)สูตร: 1 − /,"$1Formula: 1 − "],[/^(\s*)L\/G ที่แจ้ง = (-?\d[\d,]*\.?\d*) เป็นไปไม่ได้เชิงมวล(\s*)$/,"$1Stated L/G = $2 is impossible on a mass basis$3"],[/^(\s*)\(สูงสุดทางทฤษฎี ≈ (-?\d[\d,]*\.?\d*)\)(\s*)$/,"$1(theoretical maximum ≈ $2)$3"],[/^(\s*)หอจริงต้องสมดุลพลังงาน: ความร้อนจากน้ำ = ความร้อนที่อากาศรับ → L\/G ≤ ~2\.5(\s*)$/,"$1A real tower must balance energy: heat from the water = heat taken up by the air → L/G ≤ ~2.5$2"],[/^(\s*)สาเหตุที่เป็นไปได้สูงสุด — หารปริมาตรผิดหน่วย:(\s*)$/,"$1Most likely cause — volumes divided in the wrong units:$2"],[/ ← น่าจะใช่(\s*)$/," ← most likely$1"],[/^(\s*)←\s*น่าจะใช่(\s*)$/,"$1← most likely$2"],[/^(\s*)กฎแปลงเร็ว:(\s*)$/,"$1Quick conversion rule:$2"],[/^(\s*)ถ้าตัวเลขนั้นมาจาก Q_water\[m³\/h\] ÷ Q_air\[m³\/s\] → L\/G เชิงมวลจริง ≈ ค่านั้น × 1000\/\(3600×ρ\) = × (-?\d[\d,]*\.?\d*) → (-?\d[\d,]*\.?\d*) kg\/kg(\s*)$/,"$1If that number came from Q_water[m³/h] ÷ Q_air[m³/s] → true mass-basis L/G ≈ that value × 1000/(3600×ρ) = × $2 → $3 kg/kg$4"],[/^(\s*)✅ ค่าที่ถูกต้องเชิงมวล \(จาก Flow ที่กรอก\) = (-?\d[\d,]*\.?\d*) kg\/kg(\s*)$/,"$1✅ Correct mass-basis value (from the flows entered) = $2 kg/kg$3"],[/^(\s*)แนะนำ: ขอ Q_air เป็น kg\/s หรือ m³\/s ที่ปากพัดลม \(×จำนวน cell\) แล้วคำนวณ L\/G = (.+?) ใหม่(\s*)$/,"$1Recommendation: get Q_air in kg/s or m³/s at the fan stack (× number of cells), then recalculate L/G = $2$3"]]);</script>
</body>
</html>
