<!DOCTYPE html>
<html lang="th"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>ฝึกสอบผู้ชำนาญการ ตอนที่ 6 หม้อไอน้ำและระบบไอน้ำ</title>
<meta name="author" content="Aj. Nueng Klubtavee">
<link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Thai:wght@300;400;500;600;700&family=Barlow+Condensed:wght@500;600;700&family=IBM+Plex+Mono:wght@400;500&display=swap" rel="stylesheet">
<style>
:root{--navy:#0f2a4a;--teal:#12a4a4;--header-grad:linear-gradient(135deg,var(--navy),var(--teal));--bg:#f4f7fa;--card:#ffffff;--ink:#1c2b3a;--muted:#5b6b7b;--line:#e2e8f0;--accent:#12a4a4;--warn:#e08a00;--ok:#1e9e5a;--danger:#d1495b;--radius:14px;--shadow:0 6px 20px rgba(15,42,74,.08);
--fb:'IBM Plex Sans Thai','Leelawadee UI',Tahoma,sans-serif;--fh:'Barlow Condensed','IBM Plex Sans Thai','Leelawadee UI',Tahoma,sans-serif;--fm:'IBM Plex Mono',Consolas,'Courier New',monospace}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{margin:0;background:var(--bg);color:var(--ink);font-family:var(--fb);font-size:16px;line-height:1.65}
header{background:var(--header-grad);color:#fff;padding:18px 16px 14px}
.hw,.wrap{max-width:1180px;margin:0 auto}
header .kick{font-size:13px;letter-spacing:.04em;opacity:.9}
header h1{font-family:var(--fh);font-weight:700;font-size:30px;line-height:1.25;margin:2px 0 4px}
header .sub{font-size:14px;opacity:.92}
.nav{display:flex;flex-wrap:wrap;gap:6px;margin-top:12px}
.nav a{color:#fff;text-decoration:none;font-size:13px;line-height:1.3;padding:8px 11px;min-height:36px;border-radius:999px;background:rgba(255,255,255,.14);border:1px solid rgba(255,255,255,.28)}
.nav a.cur{background:#fff;color:var(--navy);font-weight:600}
.nav a:hover{background:rgba(255,255,255,.28)}.nav a.cur:hover{background:#fff}
.tabs{position:sticky;top:0;z-index:5;background:#fff;border-bottom:1px solid var(--line);box-shadow:0 2px 8px rgba(15,42,74,.05)}
.tabs .wrap{display:flex;gap:4px;padding:6px 10px;overflow-x:auto}
.tab{flex:1 0 auto;min-height:44px;padding:8px 14px;border:0;border-radius:10px;background:transparent;color:var(--muted);font:600 15px/1.3 var(--fb);cursor:pointer;white-space:nowrap}
.tab.on{background:var(--navy);color:#fff}
.tab:focus-visible,.b:focus-visible,input:focus-visible,select:focus-visible{outline:3px solid rgba(18,164,164,.45);outline-offset:2px}
main{padding:14px 12px 40px}
.pan{display:none}.pan.on{display:block}
.card{background:var(--card);border-radius:var(--radius);box-shadow:var(--shadow);padding:16px;margin:0 0 14px;border:1px solid var(--line)}
.card h2,.card h3{font-family:var(--fh);font-weight:600;color:var(--navy);margin:0 0 8px;line-height:1.3}
.card h2{font-size:24px}.card h3{font-size:21px}
h2.grp{font-family:var(--fh);font-weight:700;font-size:22px;color:var(--navy);margin:20px 4px 8px;padding-left:10px;border-left:5px solid var(--teal);line-height:1.3}
.bar{display:flex;flex-wrap:wrap;gap:10px;align-items:center;margin-bottom:10px}
.bar label{font-size:14px;color:var(--muted)}
select{min-height:44px;max-width:100%;padding:8px 10px;border:1px solid #c9d3de;border-radius:10px;background:#fff;font:500 15px/1.4 var(--fb);color:var(--ink)}
.bar select{flex:1 1 220px}
.tag{display:inline-block;font-size:13px;font-weight:600;color:#0b6f6f;background:#e6f4f4;border-radius:999px;padding:3px 12px}
.score{margin-left:auto;font:500 14px/1.4 var(--fm);color:var(--navy);background:#eef2f7;border-radius:8px;padding:5px 10px}
.lnk{border:0;background:none;color:var(--muted);font:400 13px/1.4 var(--fb);text-decoration:underline;cursor:pointer;min-height:32px;padding:4px}
.qtext{font-size:17px;line-height:1.75;margin:6px 0 12px}
.qtext b{color:var(--navy)}
.qtext ul{margin:6px 0 0;padding-left:22px}
.given{background:#f4f7fa;border:1px solid var(--line);border-radius:10px;padding:8px 12px;margin:8px 0 0;font-size:15.5px}
.qtext,.sol li,.given,.final,.ch span,.eq{overflow-wrap:anywhere}
.choices{display:grid;gap:8px;margin:0 0 12px}
.ch{display:flex;gap:10px;align-items:flex-start;min-height:44px;padding:10px 12px;border:1px solid #c9d3de;border-radius:10px;background:#fff;cursor:pointer;line-height:1.55}
.ch input{width:20px;height:20px;margin:3px 0 0;flex:0 0 auto;accent-color:var(--teal)}
.ch:hover{border-color:var(--teal)}
.ansrow{display:flex;flex-wrap:wrap;gap:10px;align-items:center;margin:0 0 4px}
.ansrow label{font-weight:600}
input.num{min-height:44px;width:170px;max-width:100%;padding:8px 10px;border:1px solid #c9d3de;border-radius:10px;font:500 17px/1.3 var(--fm);color:var(--ink);background:#fff}
.unit{font:400 14px/1.4 var(--fm);color:var(--muted)}
.hint{font-size:13.5px;color:var(--muted);line-height:1.55;margin-top:4px}
.btns{display:flex;flex-wrap:wrap;gap:8px;margin:12px 0 4px}
.b{min-height:44px;padding:8px 16px;border-radius:10px;border:1px solid #c9d3de;background:#fff;color:var(--navy);font:600 15px/1.3 var(--fb);cursor:pointer}
.b:hover{border-color:var(--teal)}
.b.pri{background:var(--teal);border-color:var(--teal);color:#fff}
.b.pri:hover{background:#0e8e8e}
.res{min-height:26px;margin-top:8px;font-size:15.5px}
.ok{color:var(--ok);font-weight:700}.bad{color:var(--danger);font-weight:700}.warn{color:#a86400;font-weight:600}
.sol:empty{display:none}
.sol{margin-top:10px;border-top:1px dashed #c9d3de;padding-top:10px}
.solh{font-family:var(--fh);font-weight:600;font-size:20px;color:var(--navy)}
.sol ol{margin:6px 0 8px;padding-left:24px}
.sol li{margin:0 0 6px;line-height:1.7}
.sol .m,.eq,.qtext .m{font-family:var(--fm);font-size:.95em}
.final{background:#e6f5ec;border:1px solid #9ad6b6;border-radius:10px;padding:8px 12px;font-size:16.5px}
.final b{font-family:var(--fm)}
.lim{background:#fff4e0;border:1px solid #f2c88a;border-radius:10px;padding:8px 12px;margin-top:8px;font-size:14.5px;line-height:1.6;color:#6d4300}
.tblwrap{overflow-x:auto;border:1px solid var(--line);border-radius:10px;margin-bottom:8px;background:#fff}
table.lk{border-collapse:collapse;width:100%;font:400 14px/1.45 var(--fm)}
table.lk th{background:var(--navy);color:#fff;font:600 13.5px/1.4 var(--fb);padding:7px 9px;text-align:right;white-space:nowrap;position:sticky;top:0}
table.lk th:first-child,table.lk td:first-child{text-align:left}table.lk th.tx{text-align:left}
table.lk td{padding:6px 9px;border-top:1px solid var(--line);text-align:right;white-space:nowrap}
table.lk td.tx{font-family:var(--fb);white-space:normal;text-align:left;min-width:120px}
table.lk tbody tr:nth-child(even){background:#f8fafc}
table.lk td.hit{background:#ffe08a;outline:2px solid var(--warn);font-weight:700}
svg.chart{display:block;width:100%;height:auto;background:#fbfdff;border:1px solid var(--line);border-radius:10px}
.cwrap{overflow:visible}
/* [แก้ไข 13 พ.ย. 2569 Rev01] กรอบเลื่อนของกราฟ + ปุ่มขยาย + แผนภูมิครบทุกสเกล */
.cscroll{overflow:auto;border-radius:10px;-webkit-overflow-scrolling:touch}
.cscroll svg.chart{margin:0 auto}
.csep{height:10px}
svg.chart.big{background:#fff;min-width:940px;max-width:none}
svg.chart.big text{font-family:'IBM Plex Sans Thai','Sarabun',Tahoma,sans-serif}
.zbar{display:flex;flex-wrap:wrap;align-items:center;gap:6px;margin:0 0 8px;font-size:13px;color:var(--muted,#5b6b7b)}
.zbar .zb{min-width:44px;min-height:36px;padding:4px 10px;font-weight:700}
.zbar .zv{min-width:52px;text-align:center;font-family:'IBM Plex Mono',monospace;color:#0f2a4a}
.zbar .zh{font-size:12px}
.g1{stroke:#c9d3de;stroke-width:1}.g2{stroke:#e8eef4;stroke-width:1}
.tk{font:400 12px var(--fm);fill:#3d5568}.ax{font:600 13.5px var(--fb);fill:#1c2b3a}
.sl{font:600 13px var(--fb);paint-order:stroke;stroke:#fff;stroke-width:3px;stroke-linejoin:round}.sl.sm{font-size:11.5px}
.mk{stroke:#d1495b;stroke-width:2;stroke-dasharray:6 4}.mkc{fill:none;stroke:#d1495b;stroke-width:3}
.lkimg{display:block;max-width:100%;height:auto;border:1px solid var(--line);border-radius:10px;background:#fff}
.src{font-size:13px;color:var(--muted);margin:6px 2px 0;line-height:1.55}
.fm .eq{background:#f4f7fa;border-left:4px solid var(--teal);border-radius:8px;padding:9px 12px;margin:4px 0 6px;font-size:15.5px;line-height:1.7;overflow-x:auto}
.calc{display:grid;grid-template-columns:repeat(auto-fit,minmax(200px,1fr));gap:10px 14px;margin-top:10px}
.fg label{display:block;font-size:14px;font-weight:500;margin-bottom:3px}
.inw{display:flex;align-items:center;gap:8px}
.inw input.num{width:100%;min-width:0;flex:1 1 auto;font-size:16px}
.inw .unit{flex:0 0 auto;min-width:44px}
.outs{display:grid;grid-template-columns:repeat(auto-fit,minmax(200px,1fr));gap:8px;margin-top:12px}
.out{background:#ede9fb;border:1px solid #c9bdf0;border-radius:10px;padding:8px 12px;display:flex;flex-wrap:wrap;align-items:baseline;gap:4px 8px}
.out .ol{flex:1 0 100%;font-size:13.5px;color:#4a3a80}
.out .ov{font:600 24px/1.2 var(--fh);color:var(--navy)}
.how li{margin-bottom:6px}
.how ul{padding-left:22px;margin:6px 0}
footer{max-width:1180px;margin:0 auto;padding:0 16px 30px;color:var(--muted);font-size:13px;line-height:1.6}
sub,sup{font-size:.72em;line-height:0}
@media (max-width:560px){svg.chart{min-width:620px}.lkimg{min-width:560px;max-width:none}.nav{flex-wrap:nowrap;overflow-x:auto;padding-bottom:6px;-webkit-overflow-scrolling:touch}.nav a{flex:0 0 auto;white-space:nowrap}header h1{font-size:25px}.card{padding:13px}.qtext{font-size:16px}.score{margin-left:0}.tab{font-size:14px;padding:8px 10px}table.lk{font-size:13px}}
@media print{.tabs,.nav,.btns,.zbar{display:none}.cscroll{overflow:visible;max-height:none}svg.chart{width:100%!important}.pan{display:block}body{background:#fff}.card{box-shadow:none}}
/* [เพิ่ม Rev02 · 21 พ.ย. 2569] แท็บแนวข้อสอบข้อเขียน: ตารางในคำตอบอยู่ในกรอบเลื่อนแนวนอน หน้าไม่ล้นที่ 360 px */
.wintro p{margin:0 0 4px;font-size:15px;line-height:1.65}
.wsrc{font-size:13px;color:var(--muted);overflow-wrap:anywhere}
.wtext{overflow-wrap:anywhere}
.wtext p{margin:0 0 8px}.wtext ol,.wtext ul{margin:4px 0 8px;padding-left:24px}.wtext li{margin:0 0 5px;line-height:1.7}
.wtext .tblwrap{max-width:100%}
table.wt{border-collapse:collapse;width:100%;font:400 14px/1.5 var(--fb)}
table.wt th{background:var(--navy);color:#fff;font:600 13.5px/1.4 var(--fb);padding:7px 9px;text-align:left;white-space:nowrap}
table.wt td{padding:6px 9px;border-top:1px solid var(--line);vertical-align:top;min-width:64px}
table.wt td.wide{min-width:220px}table.wt td.nw,table.wt th.nw{white-space:nowrap}
.whint{display:none;font-size:12.5px;color:var(--muted);margin:0 0 4px}
table.wt tbody tr:nth-child(even){background:#f8fafc}
.wl{display:block;font-weight:600;margin:12px 0 4px}
.wdraft{display:block;width:100%;min-height:120px;padding:10px 12px;border:1px solid #c9d3de;border-radius:10px;font:400 15.5px/1.6 var(--fb);color:var(--ink);background:#fff;resize:vertical}
.wans{font-size:16px;line-height:1.7;margin:6px 0 10px}
.wmk{display:flex;flex-wrap:wrap;align-items:center;gap:8px;margin-top:10px;padding-top:10px;border-top:1px dashed #c9d3de}
.wmk span{font-size:14px;color:var(--muted)}
.b.wm.on{background:var(--navy);border-color:var(--navy);color:#fff}
.b:disabled{opacity:.6;cursor:default}.b.wm.on:disabled{opacity:1}
@media (max-width:560px){.whint{display:block}}
@media print{.wdraft,.wmk,.whint{display:none}}

/* [เพิ่ม Rev04 · 22 พ.ย. 2569] แถบเครื่องมือวาดบนกราฟ (ปุ่มสูง 44 px บนมือถือ · ตัดบรรทัดเอง ไม่ล้นแนวนอนที่ 360 px) */
.skwrap{margin:0 0 8px}
.skbar{display:flex;flex-wrap:wrap;align-items:center;gap:6px;margin:0 0 6px;font-size:13px;min-width:0}
.skbar .sklab{font-weight:700;color:var(--muted,#5b6b7b);margin-right:2px}
.skbar button.sk{margin:0;padding:5px 10px;min-height:34px;font-size:13.5px;background:#fff;color:#1c2b3a;border:1px solid #cbd5e1;border-radius:8px;box-shadow:none;white-space:nowrap}
.skbar button.sk:hover{background:#f1f5f9}
.skbar button.sk.on{background:#0f2a4a;color:#fff;border-color:#0f2a4a}
.skbar button.sk:disabled{opacity:.45;cursor:default}
.skbar .skck{display:inline-flex;align-items:center;gap:6px;min-height:34px;cursor:pointer;color:#1c2b3a;max-width:100%}
.skbar .skck input[type=checkbox]{width:18px;height:18px;margin:0;accent-color:#c026d3}
.skbar .skr input[type=range]{width:110px;accent-color:#c026d3}
.skbar #sk_trv{font-family:'IBM Plex Mono',monospace;min-width:40px}
.skh{margin:0 0 4px;font-size:12.5px}
@media (max-width:640px){.skbar button.sk{min-height:44px;padding:6px 10px}.skbar .skck{min-height:44px}.skbar .skr input[type=range]{width:96px}}
@media print{.skwrap{display:none}}

</style></head>
<body>
<header><div class="hw">
<div class="kick">ฝึกสอบผู้ตรวจสอบพลังงาน ระดับผู้ชำนาญการ</div>
<h1>ตอนที่ 6 หม้อไอน้ำและระบบไอน้ำ</h1>
<div class="sub">ประสิทธิภาพหม้อไอน้ำ · สูญเสียทางปล่อง · โบลว์ดาวน์ · ไอน้ำแฟลช · ตารางไอน้ำ</div>
<nav class="nav" aria-label="เลือกตอน"><a href="../index.html">← หน้าหลัก</a><a href="Train_EnMS_Expert_P1_Energy_Data_Analysis.html">ตอนที่ 1 วิเคราะห์ข้อมูลพลังงาน</a><a href="Train_EnMS_Expert_P2_Power_Distribution.html">ตอนที่ 2 ระบบส่งจ่ายพลังงานไฟฟ้า</a><a href="Train_EnMS_Expert_P3_Lighting.html">ตอนที่ 3 ระบบแสงสว่าง</a><a href="Train_EnMS_Expert_P4_Motor_Pump_Fan.html">ตอนที่ 4 มอเตอร์ ปั๊ม และพัดลม</a><a href="Train_EnMS_Expert_P5_Compressed_Air.html">ตอนที่ 5 ระบบอากาศอัด</a><a class="cur" aria-current="page" href="Train_EnMS_Expert_P6_Boiler_Steam.html">ตอนที่ 6 หม้อไอน้ำและระบบไอน้ำ</a><a href="Train_EnMS_Expert_P7_Air_Conditioning.html">ตอนที่ 7 ระบบปรับอากาศ</a><a href="Train_EnMS_Expert_P8_EnMS_Audit.html">ตอนที่ 8 การตรวจสอบและรับรองการจัดการพลังงาน</a></nav>
</div></header>
<div class="tabs"><div class="wrap" role="tablist">
<button class="tab on" id="tab0" role="tab" aria-selected="true" onclick="goTab(0)">ฝึกทำโจทย์</button>
<button class="tab" id="tab1" role="tab" aria-selected="false" onclick="goTab(1)">ฝึกเปิดหาค่า</button>
<button class="tab" id="tab2" role="tab" aria-selected="false" onclick="goTab(2)">สูตรและเครื่องคิด</button>
<button class="tab" id="tab3" role="tab" aria-selected="false" onclick="goTab(3)">แนวข้อสอบข้อเขียน</button>
<button class="tab" id="tab4" role="tab" aria-selected="false" onclick="goTab(4)">วิธีใช้</button>
</div></div>
<main><div class="wrap">
<section class="pan on" id="pan0">
<div class="card"><div class="bar"><label for="quiz_topic">หัวข้อ</label><select id="quiz_topic" onchange="nextQuiz()"></select></div>
<div class="bar"><span class="tag" id="quiz_tag"></span><span class="score" id="quiz_score">ถูก 0 จาก 0 ข้อ</span><button class="lnk" onclick="resetScore('quiz')">เริ่มนับใหม่</button></div>
<div id="quiz_box"></div></div>
</section>
<section class="pan" id="pan1">
<div class="card"><div class="bar"><label for="look_sel">ตารางหรือกราฟ</label><select id="look_sel" onchange="selLook()"></select></div>
<div class="cwrap" id="look_view"></div></div>
<div class="card"><div class="bar"><span class="tag">อ่านค่าจากตารางหรือกราฟด้านบน</span><span class="score" id="look_score">ถูก 0 จาก 0 ข้อ</span><button class="lnk" onclick="resetScore('look')">เริ่มนับใหม่</button></div>
<div id="look_box"></div></div>
</section>
<section class="pan" id="pan2"><div id="fm_list"></div></section>
<section class="pan" id="pan3"><div class="card wintro"><h2>แนวข้อสอบข้อเขียน</h2>
<p>ข้อสอบจำลองข้อเขียน 3 ชุด 24 ข้อ จัดตามไฟล์แนวข้อสอบของผู้บรรยาย โจทย์และตัวเลขทุกข้อมาจากไฟล์นั้น หรือจากแบบฝึกหัดในไฟล์บรรยายตอนที่ 1 ถึง 8</p>
<p>ไม่ใช่ข้อสอบจริงของหน่วยงานใด และยังไม่ได้ยืนยันรูปแบบของข้อสอบจริง</p>
<p>ข้อที่ตอบเป็นข้อความ ให้เทียบว่าได้ประเด็นครบหรือไม่ ไม่ต้องตรงทุกคำ</p>
<p>ตัวอย่างคำตอบอ้างเลขสไลด์ของไฟล์บรรยายและเลขข้อของไฟล์แนวข้อสอบ ซึ่งเป็นเอกสารประกอบการอบรม · ในข้อโนโมกราฟของชุดที่ 1 ข้อ 4 ตัวอักษร A ถึง G เป็นชื่อแกนของกราฟ</p></div>
<div class="card"><div class="bar"><label for="wr_view">แสดง</label><select id="wr_view" onchange="wrView()"></select></div>
<div class="bar"><label for="wr_q">ข้อ</label><select id="wr_q" onchange="wrSel()"></select></div>
<div class="bar"><span class="tag">ข้อสอบจำลองข้อเขียน</span><span class="score" id="wr_score">ตอบได้ครบ 0 · บางส่วน 0 · ยังไม่ได้ 0 จาก 0 ข้อ</span><button class="lnk" onclick="wrReset()">เริ่มนับใหม่</button></div>
<div id="wr_box"></div></div>
</section>
<section class="pan" id="pan4"><div class="card how"><h2>วิธีใช้</h2><ul>
<li><b>ฝึกทำโจทย์</b> — เลือกหัวข้อ หรือปล่อยให้สุ่มทุกหัวข้อ ตัวเลขในโจทย์สุ่มใหม่ทุกครั้ง พิมพ์คำตอบแล้วกด “ตรวจคำตอบ” ถ้าติดให้กด “ดูวิธีทำ” เพื่อดูเฉลยทีละขั้น</li>
<li><b>ฝึกเปิดหาค่า</b> — ฝึกอ่านค่าจากตารางและกราฟให้เร็วและถูก เมื่อกดดูวิธีทำ ช่องหรือจุดที่ต้องอ่านจะถูกทำเครื่องหมายให้เห็น · กราฟและแผนภูมิขยายได้ด้วยปุ่ม + และ − เหนือกราฟ (สูงสุด 300 %) ขยายแล้วเลื่อนดูได้ทั้งแนวนอนและแนวตั้ง · สั่งพิมพ์หน้าเพื่อใช้แผนภูมิบนกระดาษได้</li>
<li><b>เครื่องมือวาดบนกราฟ</b> (แท็บฝึกเปิดหาค่า) — ปักจุด ลากเส้นตรง เส้นนำแนวตั้งและแนวนอน ย้ายหรือลบทีละชิ้น ย้อนกลับ ล้างเส้นร่าง ดูดเข้าขีดสเกลหรือจุดบนเส้น ต่อเส้นตรงให้ยาวตลอดแผนภูมิ และปรับความโปร่งใสของเส้น ใช้ได้ทั้งเมาส์และนิ้ว อ่านค่าที่สเกลด้วยตาแล้วพิมพ์คำตอบ ตัวเลขของจุดแสดงหลังดูวิธีทำเท่านั้น เส้นร่างยังอยู่เมื่อเปิดเฉลยเพื่อเทียบกับเส้นนำสายตา หายเมื่อกดข้อใหม่ และไม่ถูกบันทึก (ตารางและกราฟแท่งที่มีตัวเลขกำกับปลายแท่งไม่มีเครื่องมือนี้)</li>
<li><b>สูตรและเครื่องคิด</b> — รวมสูตรของตอนนี้ พร้อมความหมายตัวแปรและข้อจำกัด แก้ตัวเลขในช่องแล้วผลจะคำนวณทันที ใช้ตรวจคำตอบของตัวเองได้</li>
<li><b>แนวข้อสอบข้อเขียน</b> — ข้อสอบจำลองข้อเขียน 3 ชุด 24 ข้อ พร้อมตัวอย่างคำตอบ เลือกดูเฉพาะข้อของตอนนี้หรือทั้งชุด ลองเขียนคำตอบในช่องก่อน แล้วกด “ดูตัวอย่างคำตอบ” และให้คะแนนตัวเองว่าตอบได้ครบ ได้บางส่วน หรือยังตอบไม่ได้ ข้อความที่พิมพ์และผลการนับไม่ถูกบันทึกและไม่ถูกส่งไปที่ใด ตารางในคำตอบเลื่อนดูทางขวาได้</li>
<li>ช่องคำตอบรับตัวเลขอย่างเดียว ใส่จุลภาคคั่นหลักพันได้ ตอบตามหน่วยที่แสดงข้างช่อง</li>
<li>คะแนนนับเฉพาะการตอบครั้งแรกของแต่ละข้อ และไม่ถูกบันทึกเมื่อปิดหน้า</li></ul></div>
<div class="card how"><h2>ที่มาและข้อจำกัด</h2><ul><li>ตารางไอน้ำคำนวณตาม IAPWS-IF97 ค่าต่างจากตารางในตำราได้ราว 0.1-0.2 kJ/kg</li><li>กราฟสูญเสียทางปล่องของก๊าซธรรมชาติและน้ำมันเตาวาดใหม่จากแบบจำลองที่ปรับให้ใกล้เคียงกราฟในเอกสารอบรม ค่าที่อ่านได้อาจต่างจากกราฟต้นฉบับราว ±0.5 จุดร้อยละ งานจริงให้คำนวณตามมาตรฐานการทดสอบที่ใช้ เช่น ASME PTC 4, BS 845 หรือ JIS B8222</li><li>กราฟสูญเสียทางปล่องของถ่านหินเป็นแบบจำลอง (ก๊าซแห้งแบบ Siegert บวกไอน้ำจากไฮโดรเจนและความชื้น) เทียบกับค่าอ่านของกราฟในเอกสารอบรมได้เพียง 1 จุด และไม่รวมคาร์บอนที่เผาไม่หมดในเถ้า ใช้ฝึกวิธีอ่านเท่านั้น</li><li>ตารางสูญเสียทางปล่องของไม้ความชื้น 10 % เป็นชุดตัวเลขที่คัดไว้ในเอกสารอบรม (7 แถว 5 คอลัมน์จากตารางเต็ม 32 แถว 16 คอลัมน์)</li><li>BHP ในเครื่องมือนี้หมายถึงแรงม้าหม้อไอน้ำ (Boiler Horsepower) เสมอ</li><li>[ทบทวน Rev01] ตารางไอน้ำเพิ่มคอลัมน์ vf sf sg และขยายถึง 4,000 kPa ทุกค่าคำนวณซ้ำตาม IAPWS-IF97 แล้วตรงกับฉบับ Rev00</li><li>[เพิ่ม Rev02] แท็บแนวข้อสอบข้อเขียน: โจทย์และตัวอย่างคำตอบทุกข้อนำมาจากภาคผนวกข้อสอบจำลองข้อเขียน 3 ชุด ของชุดติวสอบผู้ชำนาญการ 4 เล่ม ฉบับ 21 พ.ย. 2569 แปลงจากต้นฉบับด้วยสคริปต์ ไม่ได้พิมพ์หรือเรียบเรียงใหม่ ข้อของตอนนี้มี 5 ข้อ (ชุดที่ 1 ข้อ 5 · ชุดที่ 1 ข้อ 7 · ชุดที่ 3 ข้อ 4 · ชุดที่ 3 ข้อ 5 · ชุดที่ 3 ข้อ 6) ตัวอย่างคำตอบอ้างสไลด์ ไฟล์บรรยาย และไฟล์แนวข้อสอบ ซึ่งไม่ได้แนบมากับเครื่องมือนี้</li><li>[เพิ่ม Rev03] ชุดเปิดหาค่าเพิ่ม 4 ชุด จากรูป G6-1.1 G6-1.2 G6-1.3 (กราฟสูญเสียทางปล่อง ก๊าซธรรมชาติ น้ำมันเตา ถ่านหิน) และ G6-2.1 (กราฟแท่งค่าใช้จ่ายต่อปี ก่อนและหลัง กรณีที่ 10) ของเล่ม 1 ชุดติวสอบผู้ชำนาญการ ซึ่งถอดจากสไลด์ของไฟล์บรรยาย (ตอนที่ 6-1 สไลด์ 16 18 19 และตอนที่ 6-2 สไลด์ 33) · กราฟสูญเสียทางปล่องสามชุดใหม่ใช้เส้นที่ถอดจากภาพสไลด์โดยตรง (เส้นอุณหภูมิฟิตเป็นเส้นตรง คลาดไม่เกิน 2 พิกเซล · เส้น CO₂ และ O₂ อ่านทุก 1 % อากาศส่วนเกิน · ช่วงที่ถูกเส้นของผู้บรรยายทับใช้เส้นเรียบที่ฟิตต่อจากช่วงที่เห็น) เทียบค่าอ่านของสไลด์ได้ภายใน 0.2 จุดร้อยละ (เช่น CO₂ 8 % ที่ 175 °C ได้ 18.3 % สไลด์ 18.2 %) ใช้ฝึกอ่านด้วยช่วงยอมรับ ±0.6 จุดร้อยละ · ชุดเดิม 3 ชุดที่เป็นแบบจำลองคงไว้ ในช่วงโจทย์ของชุดเดิมต่างจากเส้นของสไลด์ไม่เกิน 0.5 จุดร้อยละ แต่ที่ขอบกราฟ (อากาศส่วนเกินและอุณหภูมิสูง) ต่างได้ถึงราว 0.5 (ก๊าซธรรมชาติ) 1.7 (น้ำมันเตา) และ 1.1 (ถ่านหิน) จุดร้อยละ · กราฟแท่ง G6-2.1 ใช้ค่าข้อมูลแผนภูมิของสไลด์ 33 ส่วนค่าน้ำมันเตาที่เผาเพิ่ม 51,099 บาทต่อปีเป็นค่าสมมุติของไฟล์บรรยาย · รูป G6-1.4 (โบลว์ดาวน์) มีชุด "กราฟเชื้อเพลิงที่เสียจากโบลว์ดาวน์" อยู่แล้ว ใช้ค่าตามเล่ม 1 (0.26 · 0.30 · 0.37 % ต่อโบลว์ดาวน์ 1 % ที่ 7 · 10 · 17 barg) ซึ่งบันทึกท้ายชุดติวสอบใช้ตัดสินแทนกราฟโบลว์ดาวน์ของ ผอส. ตอนที่ 3 บทที่ 1 สไลด์ 58 ที่ค่าแกนตั้งสูงเกินราว 10 เท่า จึงไม่เพิ่มชุดใหม่</li><li>[เพิ่ม Rev04] แท็บฝึกเปิดหาค่าเพิ่มเครื่องมือวาดบนกราฟแบบเดียวกับการ์ด "แผนภูมิอ่านค่า (ฝึก/สอบ)" ของเครื่องมือแผนภูมิไซโครเมตริกบนเว็บ (ชี้ · ปักจุด · เส้นตรง · เส้นนำแนวตั้ง · เส้นนำแนวนอน · ย้าย/เลื่อนแผนภูมิ · ลบทีละชิ้น · ย้อนกลับ · ล้างเส้นร่าง · ดูดเข้าขีดสเกลหรือจุดบนเส้น · ต่อเส้นตรงให้ยาวตลอดแผนภูมิ · ความโปร่งใสของเส้น) ใน 8 ชุดที่เป็นกราฟเส้น กราฟโค้ง กราฟแท่งที่อ่านค่าที่แกน (ชุดที่ 3 · ชุดที่ 4 · ชุดที่ 5 · ชุดที่ 7 · ชุดที่ 9 · ชุดที่ 10 · ชุดที่ 11 · ชุดที่ 12) · ตารางไม่มีเครื่องมือนี้ · เส้นร่างเป็นเส้นทึบสีม่วงชมพู ต่างจากเส้นประนำสายตาของเฉลย ไม่แสดงตัวเลขพิกัดจนกว่าจะเห็นวิธีทำ ยังอยู่เมื่อเปิดเฉลย หายเมื่อสุ่มข้อใหม่ และไม่ถูกบันทึก · โจทย์ คำตอบ ช่วงยอมรับ เส้นนำสายตา และรูปกราฟเท่ากับ Rev03 ทุกข้อ</li>

<li>โจทย์ในแท็บฝึกทำโจทย์และฝึกเปิดหาค่าเป็นแบบฝึกซ้อม ตัวเลขเป็นค่าสมมุติที่สุ่มในช่วงที่พบได้ในงานจริง ส่วนแท็บแนวข้อสอบข้อเขียนเป็นข้อสอบจำลองที่จัดตามไฟล์แนวข้อสอบของผู้บรรยาย ทั้งสองส่วนไม่ใช่ข้อสอบจริงของหน่วยงานใด</li>
<li>ข้อกำหนดของกฎหมายและค่าเกณฑ์ต่าง ๆ ให้ตรวจกับตัวบทฉบับปัจจุบันก่อนนำไปใช้งานจริง</li>
</ul></div></section>
</div></main>
<footer><div id="cnt"></div>จัดทำโดย อ.หนึ่ง กลับทวี · ฉบับ Rev04 · 22 พ.ย. 2569 · ใช้ประกอบเอกสารอบรมผู้ตรวจสอบพลังงาน ระดับผู้ชำนาญการ ตอนที่ 6</footer>
<script>
var IMG = {};
var DATA = {"TT":[[25,3.17,104.84,2441.7,2546.5,43.3414,0.001003,0.3673,8.5568],[30,4.25,125.75,2429.8,2555.6,32.8816,0.001004,0.4368,8.4521],[35,5.63,146.64,2417.9,2564.6,25.2078,0.001006,0.5052,8.3518],[40,7.38,167.54,2406.0,2573.5,19.517,0.001008,0.5724,8.2557],[45,9.59,188.44,2394.0,2582.5,15.2534,0.00101,0.6386,8.1634],[50,12.35,209.34,2382.0,2591.3,12.0279,0.001012,0.7038,8.0749],[55,15.76,230.24,2369.9,2600.1,9.5649,0.001015,0.768,7.9899],[60,19.95,251.15,2357.7,2608.8,7.6677,0.001017,0.8312,7.9082],[65,25.04,272.08,2345.4,2617.5,6.1938,0.00102,0.8935,7.8296],[70,31.2,293.02,2333.1,2626.1,5.0397,0.001023,0.955,7.754],[75,38.6,313.97,2320.6,2634.6,4.1291,0.001026,1.0156,7.6812],[80,47.41,334.95,2308.1,2643.0,3.4053,0.001029,1.0754,7.611],[85,57.87,355.95,2295.4,2651.3,2.8259,0.001032,1.1344,7.5434],[90,70.18,376.97,2282.6,2659.5,2.3591,0.001036,1.1927,7.4781],[95,84.61,398.02,2269.6,2667.6,1.9806,0.00104,1.2502,7.415],[100,101.42,419.1,2256.5,2675.6,1.6719,0.001043,1.307,7.3541],[105,120.9,440.21,2243.2,2683.4,1.4185,0.001047,1.3632,7.2951],[110,143.38,461.36,2229.7,2691.1,1.2094,0.001052,1.4187,7.238],[115,169.18,482.55,2216.0,2698.6,1.0359,0.001056,1.4735,7.1827],[120,198.67,503.78,2202.1,2705.9,0.8913,0.00106,1.5278,7.1291]],"PP":[[101.325,99.97,418.99,2256.5,2675.5,1.6733,0.001043,1.3067,7.3544],[150,111.35,467.08,2226.0,2693.1,1.1594,0.001053,1.4335,7.2229],[200,120.21,504.68,2201.6,2706.2,0.8857,0.001061,1.5301,7.1269],[250,127.41,535.35,2181.2,2716.5,0.7187,0.001067,1.6072,7.0524],[300,133.53,561.46,2163.4,2724.9,0.6058,0.001073,1.6718,6.9916],[350,138.86,584.31,2147.7,2732.0,0.5242,0.001079,1.7275,6.9401],[400,143.61,604.72,2133.3,2738.1,0.4624,0.001084,1.7766,6.8954],[450,147.91,623.22,2120.2,2743.4,0.4139,0.001088,1.8206,6.856],[500,151.84,640.19,2107.9,2748.1,0.3748,0.001093,1.8606,6.8206],[550,155.46,655.88,2096.5,2752.3,0.3426,0.001097,1.8972,6.7885],[600,158.83,670.5,2085.6,2756.1,0.3156,0.001101,1.9311,6.7592],[650,161.99,684.22,2075.4,2759.6,0.2926,0.001104,1.9626,6.7321],[700,164.95,697.14,2065.6,2762.7,0.2728,0.001108,1.9921,6.707],[750,167.76,709.38,2056.3,2765.6,0.2555,0.001111,2.0198,6.6835],[800,170.41,721.02,2047.3,2768.3,0.2403,0.001115,2.046,6.6615],[850,172.94,732.11,2038.6,2770.8,0.2269,0.001118,2.0708,6.6408],[900,175.36,742.72,2030.3,2773.0,0.2149,0.001121,2.0944,6.6212],[950,177.67,752.9,2022.3,2775.2,0.2041,0.001124,2.1169,6.6027],[1000,179.89,762.68,2014.4,2777.1,0.1943,0.001127,2.1384,6.585],[1100,184.07,781.2,1999.5,2780.7,0.1774,0.001133,2.1789,6.552],[1200,187.96,798.5,1985.3,2783.8,0.1632,0.001139,2.2163,6.5217],[1300,191.61,814.76,1971.7,2786.5,0.1512,0.001144,2.2512,6.4936],[1400,195.05,830.13,1958.8,2788.9,0.1408,0.001149,2.2839,6.4675],[1500,198.3,844.72,1946.3,2791.0,0.1317,0.001154,2.3147,6.4431],[1750,205.73,878.32,1917.0,2795.3,0.1134,0.001166,2.3848,6.3878],[2000,212.38,908.62,1889.8,2798.4,0.0996,0.001177,2.447,6.3392],[2500,223.96,961.98,1840.1,2802.0,0.0799,0.001197,2.5544,6.256],[3000,233.86,1008.37,1794.9,2803.3,0.0667,0.001217,2.6456,6.1858],[4000,250.36,1087.43,1713.5,2800.9,0.0498,0.001253,2.7967,6.0697]],"FG6":{"ng":{"slide":16,"lines":{"400":[24.5337,0.125742,1.2,83.0],"375":[23.6167,0.115063,1.2,98.7],"350":[22.6373,0.108051,1.2,98.7],"325":[21.8138,0.098392,1.2,98.7],"300":[20.834,0.09168,1.2,98.7],"275":[19.9584,0.081517,1.2,98.7],"250":[18.9151,0.074402,1.2,98.7],"225":[18.0325,0.067054,1.2,98.7],"200":[16.9698,0.058933,1.2,98.7],"175":[16.1591,0.048982,1.2,98.7],"150":[15.1342,0.042201,1.2,98.7],"125":[14.2383,0.033617,1.2,98.7],"100":[13.2593,0.025862,1.2,98.7]},"co2":[[2,11.57],[3,11.432],[4,11.302],[5,11.18],[6,11.064],[7,10.952],[8,10.845],[9,10.741],[10,10.638],[11,10.538],[12,10.439],[13,10.342],[14,10.246],[15,10.153],[16,10.061],[17,9.97],[18,9.882],[19,9.794],[20,9.709],[21,9.624],[22,9.542],[23,9.46],[24,9.38],[25,9.301],[26,9.224],[27,9.148],[28,9.073],[29,8.999],[30,8.927],[31,8.855],[32,8.785],[33,8.715],[34,8.647],[35,8.58],[36,8.513],[37,8.448],[38,8.383],[39,8.32],[40,8.257],[41,8.194],[42,8.133],[43,8.072],[44,8.012],[45,7.953],[46,7.894],[47,7.835],[48,7.778],[49,7.72],[50,7.663],[51,7.607],[52,7.551],[53,7.495],[54,7.439],[55,7.384],[56,7.329],[57,7.275],[58,7.221],[59,7.167],[60,7.113],[61,7.06],[62,7.008],[63,6.956],[64,6.905],[65,6.854],[66,6.803],[67,6.754],[68,6.705],[69,6.657],[70,6.609],[71,6.562],[72,6.516],[73,6.471],[74,6.426],[75,6.383],[76,6.34],[77,6.297],[78,6.256],[79,6.215],[80,6.175],[81,6.135],[82,6.097],[83,6.059],[84,6.022],[85,5.986],[86,5.95],[87,5.915],[88,5.881],[89,5.848],[90,5.815],[91,5.784],[92,5.753],[93,5.723],[94,5.693],[95,5.665],[96,5.637],[97,5.61],[98,5.583],[99,5.558]],"o2":[[1,0.12],[2,0.368],[3,0.608],[4,0.84],[5,1.063],[6,1.28],[7,1.489],[8,1.692],[9,1.889],[10,2.079],[11,2.265],[12,2.445],[13,2.62],[14,2.791],[15,2.959],[16,3.122],[17,3.282],[18,3.438],[19,3.591],[20,3.742],[21,3.89],[22,4.035],[23,4.178],[24,4.319],[25,4.457],[26,4.594],[27,4.729],[28,4.862],[29,4.993],[30,5.122],[31,5.25],[32,5.376],[33,5.5],[34,5.623],[35,5.744],[36,5.864],[37,5.983],[38,6.1],[39,6.215],[40,6.329],[41,6.442],[42,6.553],[43,6.663],[44,6.771],[45,6.878],[46,6.983],[47,7.087],[48,7.19],[49,7.292],[50,7.392],[51,7.491],[52,7.589],[53,7.685],[54,7.781],[55,7.875],[56,7.969],[57,8.061],[58,8.152],[59,8.243],[60,8.332],[61,8.42],[62,8.507],[63,8.593],[64,8.678],[65,8.761],[66,8.844],[67,8.925],[68,9.006],[69,9.085],[70,9.163],[71,9.24],[72,9.316],[73,9.391],[74,9.465],[75,9.537],[76,9.609],[77,9.68],[78,9.75],[79,9.819],[80,9.887],[81,9.954],[82,10.02],[83,10.085],[84,10.149],[85,10.212],[86,10.274],[87,10.335],[88,10.394],[89,10.453],[90,10.511],[91,10.568],[92,10.624],[93,10.678],[94,10.732],[95,10.784],[96,10.835],[97,10.885],[98,10.934],[99,10.982],[100,11.029]],"left":[-0.06046944803872201,12.533486390161821],"right":[9.995940198129176,35.097545166666876]},"oil":{"slide":18,"lines":{"400":[20.346,0.118406,1.5,80.8],"375":[19.4189,0.11089,1.5,94.7],"350":[18.4933,0.100891,1.5,98.6],"325":[17.5663,0.092704,1.5,98.6],"300":[16.6395,0.084511,1.5,98.6],"275":[15.7131,0.076312,1.5,98.6],"250":[14.785,0.069483,1.5,98.6],"225":[13.8591,0.059932,1.5,98.6],"200":[12.9324,0.053086,1.5,98.6],"175":[12.0045,0.04693,1.5,98.6],"150":[11.0741,0.039449,1.5,98.6],"125":[10.149,0.031233,1.5,98.6],"100":[9.2213,0.023728,1.5,98.6]},"co2":[[2,13.768],[3,13.614],[4,13.469],[5,13.333],[6,13.205],[7,13.083],[8,12.966],[9,12.853],[10,12.743],[11,12.636],[12,12.531],[13,12.43],[14,12.33],[15,12.232],[16,12.136],[17,12.041],[18,11.948],[19,11.855],[20,11.762],[21,11.67],[22,11.578],[23,11.485],[24,11.392],[25,11.298],[26,11.203],[27,11.107],[28,11.01],[29,10.92],[30,10.838],[31,10.762],[32,10.688],[33,10.613],[34,10.539],[35,10.465],[36,10.391],[37,10.318],[38,10.246],[39,10.175],[40,10.105],[41,10.037],[42,9.97],[43,9.903],[44,9.838],[45,9.773],[46,9.709],[47,9.646],[48,9.583],[49,9.521],[50,9.459],[51,9.398],[52,9.337],[53,9.277],[54,9.218],[55,9.159],[56,9.102],[57,9.045],[58,8.989],[59,8.934],[60,8.88],[61,8.827],[62,8.774],[63,8.721],[64,8.669],[65,8.616],[66,8.562],[67,8.507],[68,8.45],[69,8.393],[74,8.121],[75,8.098],[76,8.076],[77,8.025],[78,7.981],[79,7.937],[80,7.898],[81,7.854],[82,7.815],[83,7.772],[84,7.728],[85,7.679],[86,7.637],[87,7.595],[88,7.553],[89,7.506],[90,7.467],[91,7.426],[92,7.391],[93,7.352],[94,7.32],[95,7.281],[96,7.243],[97,7.2],[98,7.181],[99,7.162]],"o2":[[0,0.01],[1,0.202],[2,0.389],[3,0.574],[4,0.755],[5,0.934],[6,1.109],[7,1.281],[8,1.45],[9,1.616],[10,1.779],[11,1.94],[12,2.097],[13,2.252],[14,2.405],[15,2.555],[16,2.702],[17,2.847],[18,2.99],[19,3.13],[20,3.268],[21,3.404],[22,3.538],[23,3.67],[24,3.8],[25,3.928],[26,4.054],[27,4.178],[28,4.3],[29,4.421],[30,4.54],[31,4.658],[32,4.774],[33,4.889],[34,5.003],[35,5.115],[36,5.226],[37,5.335],[38,5.444],[39,5.551],[40,5.657],[41,5.762],[42,5.865],[43,5.968],[44,6.069],[45,6.169],[46,6.268],[47,6.365],[48,6.462],[49,6.557],[50,6.651],[51,6.744],[52,6.836],[53,6.926],[54,7.016],[55,7.104],[56,7.191],[57,7.277],[58,7.361],[59,7.444],[60,7.525],[61,7.605],[62,7.683],[63,7.759],[64,7.834],[65,7.907],[66,7.978],[67,8.048],[68,8.117],[69,8.184],[70,8.251],[71,8.316],[72,8.38],[73,8.443],[74,8.506],[75,8.567],[76,8.628],[77,8.689],[78,8.748],[79,8.808],[80,8.867],[81,8.926],[82,8.985],[83,9.043],[84,9.102],[85,9.161],[86,9.22],[87,9.279],[88,9.338],[89,9.398],[90,9.459],[91,9.52],[92,9.582],[93,9.644],[94,9.708],[95,9.772],[96,9.837],[97,9.904],[98,9.972],[99,10.041],[100,10.111]],"left":[-0.10241006886294457,15.057233402197346],"right":[-0.20460895012659108,30.113876047536174]},"coal":{"slide":19,"lines":{"400":[18.658,0.125973,1.0,97.7],"375":[17.6114,0.117204,1.0,99.4],"350":[16.7801,0.107826,1.0,98.1],"325":[15.7914,0.100825,1.0,99.1],"300":[14.8969,0.091038,1.0,98.2],"275":[13.9653,0.082834,1.0,97.5],"250":[12.9677,0.074548,1.0,93.9],"225":[12.0102,0.067759,1.0,97.0],"200":[11.124,0.058727,1.0,93.1],"175":[10.1824,0.050201,1.2,99.4],"150":[9.1181,0.043497,1.0,99.4],"125":[8.1784,0.035418,1.0,85.1],"100":[7.2626,0.02649,1.0,99.1]},"co2":[[1,16.947],[2,16.782],[3,16.619],[4,16.46],[5,16.305],[6,16.152],[7,16.002],[8,15.855],[9,15.711],[10,15.57],[11,15.432],[12,15.296],[13,15.163],[14,15.033],[15,14.905],[16,14.779],[17,14.656],[18,14.536],[19,14.417],[20,14.301],[21,14.187],[22,14.075],[23,13.965],[24,13.856],[25,13.75],[26,13.646],[27,13.543],[28,13.443],[29,13.343],[30,13.246],[31,13.15],[32,13.056],[33,12.963],[34,12.872],[35,12.782],[36,12.693],[37,12.606],[38,12.52],[39,12.435],[40,12.352],[41,12.27],[42,12.189],[43,12.108],[44,12.029],[45,11.951],[46,11.874],[47,11.798],[48,11.723],[49,11.648],[50,11.574],[51,11.501],[52,11.429],[53,11.357],[54,11.286],[55,11.216],[56,11.147],[57,11.079],[58,11.011],[59,10.945],[60,10.88],[61,10.816],[62,10.754],[63,10.694],[64,10.635],[65,10.577],[66,10.52],[67,10.463],[68,10.404],[69,10.344],[70,10.281],[71,10.217],[72,10.155],[73,10.099],[74,10.049],[75,10.0],[76,9.946],[77,9.884],[78,9.819],[79,9.755],[80,9.698],[81,9.647],[82,9.605],[83,9.565],[84,9.504],[85,9.438],[86,9.398],[87,9.361],[88,9.303],[89,9.246],[90,9.196],[91,9.15],[92,9.107],[93,9.064],[94,9.02],[95,8.973],[96,8.924],[97,8.875],[98,8.828],[99,8.784],[100,8.744]],"o2":[[2,0.363],[3,0.552],[4,0.738],[5,0.921],[6,1.101],[7,1.278],[8,1.452],[9,1.624],[10,1.792],[11,1.958],[12,2.121],[13,2.281],[14,2.439],[15,2.594],[16,2.747],[17,2.897],[18,3.044],[19,3.189],[20,3.332],[21,3.472],[22,3.61],[23,3.746],[24,3.88],[25,4.011],[26,4.14],[27,4.267],[28,4.392],[29,4.515],[30,4.636],[31,4.755],[32,4.872],[33,4.987],[34,5.1],[35,5.212],[36,5.321],[37,5.429],[38,5.536],[39,5.641],[40,5.744],[41,5.845],[42,5.946],[43,6.044],[44,6.142],[45,6.237],[46,6.332],[47,6.425],[48,6.517],[49,6.608],[50,6.697],[51,6.786],[52,6.873],[53,6.96],[54,7.045],[55,7.129],[56,7.212],[57,7.295],[58,7.376],[59,7.457],[60,7.537],[61,7.616],[62,7.694],[63,7.771],[64,7.847],[65,7.923],[66,7.998],[67,8.073],[68,8.146],[69,8.219],[70,8.292],[71,8.363],[72,8.435],[73,8.505],[74,8.575],[75,8.645],[76,8.714],[77,8.782],[78,8.851],[79,8.918],[80,8.986],[81,9.052],[82,9.119],[83,9.185],[84,9.251],[85,9.317],[86,9.382],[87,9.447],[88,9.512],[89,9.577],[90,9.641],[91,9.705],[92,9.77],[93,9.834],[94,9.898],[95,9.961],[96,10.025],[97,10.089],[98,10.153],[99,10.217],[100,10.281]],"left":[0.033481143310424955,19.96885720790344],"right":[-0.07212996341048239,39.814005414746674]}}};
var PARTNO = 6;
var WRITTEN = [{"set": 1, "no": 1, "part": 8, "note": "(แนวข้อสอบ ข้อ 1 · ตอนที่ 8 สไลด์ 4)", "note_pos": "end", "q": "<p>การตรวจสอบและรับรองการจัดการพลังงานมีขั้นตอนอะไรบ้าง ขั้นใดทำก่อนเข้าพื้นที่<\/p>", "a": "<p>มี 7 ขั้น แบ่งเป็น 3 ช่วง<\/p>\n<ul>\n<li>ก่อนเข้าพื้นที่ 4 ขั้น: 1) แต่งตั้งทีมผู้ตรวจสอบ ได้ตัวผู้ตรวจสอบและจำนวนคน-วัน 2) จัดทำแผนงานและกำหนดการตรวจสอบ 3) จัดเตรียมรายการตรวจสอบ 4) ตรวจสอบรายงานการจัดการพลังงาน<\/li>\n<li>ณ สถานที่ 1 ขั้น: 5) ตรวจสอบ ณ โรงงานควบคุมหรืออาคารควบคุม มี 5 กิจกรรม คือ เปิดประชุม ดำเนินการตรวจ ตัดสินความสอดคล้อง เขียนรายงานผล และปิดประชุม<\/li>\n<li>สรุปและรายงาน 2 ขั้น: 6) สรุปผลการตรวจสอบ ผลเป็นผ่าน ผ่านแต่ต้องแก้ไข หรือไม่ผ่าน 7) จัดทำรายงานผลการตรวจสอบ ลงลายมือชื่อ แล้วส่งให้โรงงานควบคุมหรืออาคารควบคุม เพื่อให้เจ้าของส่งพร้อมรายงานการจัดการพลังงานต่อ พพ. · การแบ่ง 4 / 1 / 2 ตามตอนที่ 8 สไลด์ 4 (ไฟล์แนวข้อสอบแบ่ง 3 / 2 / 2) 7 ขั้น การแบ่งช่วง และ 5 กิจกรรม เป็นแนวปฏิบัติจากไฟล์บรรยาย ไม่ใช่ข้อกำหนดของกฎหมาย ประกาศฯ ข้อ 23 และ 24 ไม่มีเนื้อหาเหล่านี้ · ไฟล์บรรยาย: ส่งรายงานผลให้โรงงานหรืออาคาร (สไลด์ 4, 33) · ใช้ตัดสิน: ประกาศฯ ข้อ 28 ให้เจ้าของส่งรายงานผลให้อธิบดีภายในเดือนมีนาคมของทุกปี<\/li>\n<\/ul>"}, {"set": 1, "no": 2, "part": 8, "note": "(แนวข้อสอบ ข้อ 2 · ตอนที่ 8 สไลด์ 19)", "note_pos": "end", "q": "<p>จงเขียนความไม่สอดคล้องประเภทร้ายแรง รหัส ก.1 ถึง ก.7 อย่างละ 1 ข้อ พร้อมระบุขั้นตอนของวิธีการจัดการพลังงานที่เกี่ยวข้อง<\/p>", "a": "<p>ตอบอย่างละ 1 ข้อจากรายการต่อไปนี้<\/p>\n<div class=\"tblwrap\"><table class=\"wt\">\n<thead>\n<tr>\n<th>รหัส<\/th>\n<th>ความไม่สอดคล้องประเภทร้ายแรง<\/th>\n<th>ขั้นตอนที่<\/th>\n<\/tr>\n<\/thead>\n<tbody>\n<tr>\n<td>ก.1<\/td>\n<td>ไม่มีคำสั่งแต่งตั้งคณะทำงานด้านการจัดการพลังงานเป็นเอกสาร หรือไม่กำหนดอำนาจหน้าที่และความรับผิดชอบของคณะทำงาน<\/td>\n<td>1<\/td>\n<\/tr>\n<tr>\n<td>ก.2<\/td>\n<td>ไม่ประเมินสถานภาพการจัดการพลังงานเบื้องต้น ทั้งหน่วยงานย่อยและภาพรวม กรณีนำวิธีการจัดการพลังงานมาใช้ครั้งแรก<\/td>\n<td>2<\/td>\n<\/tr>\n<tr>\n<td>ก.3<\/td>\n<td>ไม่มีนโยบายอนุรักษ์พลังงานเป็นเอกสาร นโยบายไม่มีสาระสำคัญตามกฎกระทรวง หรือไม่ประเมินศักยภาพการอนุรักษ์พลังงานในข้อใดเลย<\/td>\n<td>3 และ 4<\/td>\n<\/tr>\n<tr>\n<td>ก.4<\/td>\n<td>ไม่กำหนดเป้าหมายและแผนอนุรักษ์พลังงาน หรือไม่กำหนดแผนการฝึกอบรมและกิจกรรมส่งเสริม<\/td>\n<td>5<\/td>\n<\/tr>\n<tr>\n<td>ก.5<\/td>\n<td>ไม่ตรวจสอบและวิเคราะห์การปฏิบัติตามเป้าหมายและแผน หรือไม่ติดตามผลการฝึกอบรมและกิจกรรมส่งเสริม<\/td>\n<td>6<\/td>\n<\/tr>\n<tr>\n<td>ก.6<\/td>\n<td>ไม่มีคำสั่งแต่งตั้งคณะผู้ตรวจประเมินภายในเป็นเอกสาร ไม่ตรวจประเมิน ไม่ทบทวนและแก้ไขข้อบกพร่อง ไม่นำผลการตรวจติดตามเสนอคณะทำงาน หรือไม่มีผลการทบทวน<\/td>\n<td>7 และ 8<\/td>\n<\/tr>\n<tr>\n<td>ก.7<\/td>\n<td>ไม่เผยแพร่คำสั่งแต่งตั้งคณะทำงาน นโยบาย แผนฝึกอบรมและกิจกรรม หรือคำสั่งแต่งตั้งคณะผู้ตรวจประเมินภายใน ให้บุคลากรทราบทั่วถึง<\/td>\n<td>1, 3, 5 และ 7<\/td>\n<\/tr>\n<\/tbody>\n<\/table><\/div>\n<p>พบประเภทร้ายแรงแม้ข้อเดียว ผลรวมคือไม่ผ่านการตรวจสอบ ข้อความในตารางเป็นการย่อ งานจริงใช้ถ้อยคำเต็มของประกาศกระทรวงฯ ข้อ 24 (3) (ก)<\/p>"}, {"set": 1, "no": 3, "part": 8, "note": "(แนวข้อสอบ ข้อ 3)", "note_pos": "end", "q": "<p>โรงงานแห่งหนึ่งใช้ไฟฟ้า 1,000,000 kWh และ NGV 30,000 MMBtu ตั้งเป้าหมายลดการใช้พลังงานรวม 20 % หรือ 200,000 kWh ในช่วงเดือนมิถุนายนถึงตุลาคม 2564 ผลการตรวจติดตามภายในเบื้องต้นยังไม่พบปัญหา ในฐานะผู้ชำนาญการ จงเขียนคำอธิบายที่จะแจ้งเจ้าของโรงงาน และระบุหลักฐานที่ต้องขอเพิ่ม<\/p>", "a": "<p>ประเด็นที่ต้องมีในคำตอบ<\/p>\n<ol>\n<li>แจ้งสิ่งที่พบตามข้อเท็จจริง: โรงงานใช้ไฟฟ้า 1,000,000 kWh และ NGV 30,000 MMBtu ตรงกับข้อมูลที่โรงงานให้ไว้ มีเป้าหมายลดการใช้พลังงานรวม 20 % หรือ 200,000 kWh ในช่วงเดือนมิถุนายนถึงตุลาคม 2564 และการตรวจติดตามภายในเบื้องต้นยังไม่พบปัญหาที่เป็นอุปสรรคต่อเป้าหมาย<\/li>\n<li>บอกเหตุผลที่ขอข้อมูลเพิ่ม: เพื่อให้ยืนยันผลการลดการใช้พลังงานได้ละเอียดและโปร่งใส<\/li>\n<li>ระบุหลักฐานที่ขอ 3 กลุ่ม: (1) บันทึกการใช้พลังงานรายเดือนของไฟฟ้าและ NGV เพื่อเทียบก่อนและหลังดำเนินมาตรการ (2) เอกสารการดำเนินมาตรการ เช่น แผนการดำเนินการ รายละเอียดการปรับปรุงอุปกรณ์ บันทึกการฝึกอบรมพนักงาน (3) ผลการตรวจสอบระบบ เช่น ระบบไฟฟ้า ระบบปรับอากาศ ระบบทำความร้อน เพื่อยืนยันว่าไม่มีการรั่วไหลของพลังงาน<\/li>\n<\/ol>\n<p>ข้อสังเกตสำหรับผู้ตอบ: 20 % ของไฟฟ้า 1,000,000 kWh เท่ากับ 200,000 kWh โจทย์จึงแสดงเป้าหมายเป็นหน่วยไฟฟ้าเท่านั้น ถ้าจะยืนยันเป้าหมายของพลังงานรวม ต้องขอวิธีแปลง NGV เป็นหน่วยเดียวกันจากโรงงานด้วย<\/p>"}, {"set": 1, "no": 4, "part": 5, "note": "(แนวข้อสอบ ข้อ 4 · ตอนที่ 5 สไลด์ 17–18)", "note_pos": "end", "q": "<p>ท่อจ่ายอากาศอัดยาว 5,000 m ขนาดระบุ 150 mm เส้นผ่านศูนย์กลางภายใน 157 mm ความดันใช้งาน 10 barg ยอมให้ความดันตก 0.1 bar (ก) อธิบายวิธีหาอัตราไหลของอากาศอิสระจากโนโมกราฟ (ข) จากอัตราไหลที่อ่านได้ จงหาความเร็วของอากาศในท่อ ทั้งความเร็วเทียบอากาศอิสระและความเร็วจริงที่ความดันใช้งาน<\/p>", "a": "<p>(ก) ใช้ลำดับการลากตามไฟล์บรรยาย: 1) ลากจากความดันใช้งาน 10 barg บนแกน E ไปยังความดันตก 0.1 bar บนแกน G ได้จุดบนเส้นอ้างอิง F 2) ลากจากจุดบนเส้น F ผ่านขนาดท่อ 157 mm บนแกน D ไปตัดเส้นอ้างอิง C 3) ลากจากจุดบนเส้น C ไปยังความยาวท่อ 5,000 m บนแกน A แล้วอ่านอัตราไหลของอากาศอิสระที่แกน B ทุกแกนเป็นสเกลลอการิทึม ห้ามแบ่งครึ่งระหว่างขีด อ่านได้ราว 310 l/s (ช่วงที่อ่านได้ 280–345 l/s) · ตรวจด้วยสูตรประมาณบนสไลด์ 18 ที่ P = 10 + 1.013 = 11.01 bar สัมบูรณ์: Q^1.85 = 0.1 × 157^5 × 11.01 ÷ (1.6 × 10^8 × 5,000) = 0.1313 ได้ Q = 0.334 m³/s หรือราว 334 l/s ใกล้กับค่าจากโนโมกราฟ · ไฟล์แนวข้อสอบ: 500 l/s (ข้อ 4) · ใช้ตัดสิน: ราว 310 l/s (โนโมกราฟตอนที่ 5 สไลด์ 17 ยืนยันด้วยสูตรสไลด์ 18) เพราะทั้งโนโมกราฟและสูตรไม่สนับสนุน 500 l/s ที่ไฟล์แนวข้อสอบพิมพ์ไว้<\/p>\n<p>(ข) ใช้วิธีและค่าคงที่ของตอนที่ 5 สไลด์ 19 กับอัตราไหล 310 l/s = 0.31 m³/s · พื้นที่หน้าตัดท่อ A = π × 0.157² ÷ 4 = 0.01936 m² · ความเร็วเทียบอากาศอิสระ = 0.31 ÷ 0.01936 = 16.0 m/s · อัตราไหลจริงในท่อ = 0.31 × 1.013 ÷ 11.01 (อัตราส่วนความดันสัมบูรณ์) = 0.0285 m³/s · ความเร็วจริงในท่อ = 0.0285 ÷ 0.01936 = 1.47 m/s หรือราว 1.5 m/s · ถ้าใช้ 334 l/s จากสูตรได้ 17.3 m/s และ 1.59 m/s · ไฟล์แนวข้อสอบคิดจาก 500 l/s: 500 × 60 = 30,000 l/min หรือ 30 m³/min ÷ 0.0194 m² = 1,546.40 m/min หรือ 25.77 m/s ซึ่งเป็นความเร็วเทียบอากาศอิสระ<\/p>\n<p>ข้อสังเกต: ตอนที่ 5 สไลด์ 19 ให้ใช้ความเร็วจริงที่ความดันในท่อ (ที่นี่ราว 1.5 m/s) เทียบกับค่าแนะนำในการออกแบบท่อ ไม่ใช่ความเร็วเทียบอากาศอิสระ<\/p>"}, {"set": 1, "no": 5, "part": 6, "note": "(แนวข้อสอบ ข้อ 5 · ตอนที่ 6-1 สไลด์ 16–19)", "note_pos": "end", "q": "<p>ตรวจวัดก๊าซไอเสียของหม้อไอน้ำได้ CO2 12 % อุณหภูมิก๊าซไอเสีย 300 °C จงอธิบายวิธีหาการสูญเสียทางปล่อง และบอกข้อมูลที่ต้องรู้เพิ่มก่อนอ่านกราฟ<\/p>", "a": "<p>ข้อนี้ตอบเป็นตัวเลขไม่ได้จนกว่าจะรู้ชนิดเชื้อเพลิง เพราะกราฟการสูญเสียทางปล่องในไฟล์บรรยายแยกตามเชื้อเพลิง คือก๊าซธรรมชาติ (สไลด์ 16–17) น้ำมันเตา (สไลด์ 18) และถ่านหิน (สไลด์ 19) ค่า CO2 12 % ของถ่านหินหมายถึงอากาศส่วนเกินราว 40–45 % แต่ของน้ำมันเตาหมายถึงราว 20 % ไฟล์แนวข้อสอบไม่ได้ให้เฉลยของข้อนี้<\/p>\n<ol>\n<li>เลือกกราฟของเชื้อเพลิงที่ใช้ กราฟทั้งหมดเป็นฐาน HHV<\/li>\n<li>เริ่มที่ CO2 12 % บนแกนซ้าย ลากแนวนอนไปชนเส้น Carbon dioxide<\/li>\n<li>ลากแนวตั้งลงไปชนเส้นอุณหภูมิก๊าซไอเสีย 300 °C<\/li>\n<li>ลากแนวนอนไปอ่านร้อยละการสูญเสียทางปล่องที่แกนขวา<\/li>\n<li>ประสิทธิภาพการเผาไหม้ = 100 − การสูญเสียทางปล่อง ส่วนประสิทธิภาพหม้อไอน้ำวิธีอ้อมต้องหักการสูญเสียทางอื่นออกจาก 100 ด้วย<\/li>\n<\/ol>\n<p>ค่าเทียบเพื่อตรวจคำตอบ: ไฟล์บรรยายให้ค่าของน้ำมันเตาที่ CO2 12 % อุณหภูมิ 200 °C ไว้ราว 14 % และของถ่านหินราว 13.5–14 % คำตอบที่ 300 °C จึงต้องสูงกว่าค่าเหล่านี้ การอ่านด้วยตาคลาดได้ราว 0.5 จุด<\/p>\n<p>ตัวอย่างคำนวณครบขั้นจากหลักสูตร ผชร. บทที่ 2 สไลด์ 37: น้ำมันเตา วัด O2 ได้ 8 % เทียบได้อากาศส่วนเกิน 58 % และ CO2 10.2 % อุณหภูมิก๊าซไอเสีย 246 °C อุณหภูมิห้อง 35 °C ผลต่าง 211 °C การสูญเสียในก๊าซไอเสีย 16.8 % บนฐาน HHV หรือ 16.8 − 4.5 = 12.3 % บนฐาน LHV ประสิทธิภาพการเผาไหม้ = 100 − 12.3 = 87.7 %<\/p>"}, {"set": 1, "no": 6, "part": 8, "note": "(แนวข้อสอบ ข้อ 6 · ตอนที่ 8 สไลด์ 19, 21)", "note_pos": "end", "q": "<p>จงระบุประเภทและรหัสของความไม่สอดคล้องต่อไปนี้<\/p>\n<ol>\n<li>ไม่มีคำสั่งแต่งตั้งคณะทำงานด้านการจัดการพลังงานเป็นเอกสาร มีแต่ไฟล์อิเล็กทรอนิกส์<\/li>\n<li>ไม่มีการประเมินสถานภาพการจัดการพลังงานเบื้องต้น ทั้งในหน่วยงานย่อยและภาพรวมของโรงงานควบคุม<\/li>\n<li>เมื่อขอดูนโยบายอนุรักษ์พลังงาน เจ้าของอาคารควบคุมนำแผนยุทธศาสตร์พลังงานมาให้ดู และแจ้งว่าไม่มีนโยบาย<\/li>\n<li>ไม่ประเมินศักยภาพการอนุรักษ์พลังงานตามหลักเกณฑ์และวิธีการในข้อใดเลย<\/li>\n<li>มีแผนการฝึกอบรม แต่ไม่มีแผนกิจกรรมส่งเสริมการอนุรักษ์พลังงาน<\/li>\n<li>ไม่มีการติดตามผลการดำเนินการของการฝึกอบรมและกิจกรรมส่งเสริมการอนุรักษ์พลังงาน<\/li>\n<li>ไม่ได้ตรวจติดตาม จึงไม่มีผลการตรวจติดตามและประเมินการจัดการพลังงานเสนอคณะทำงานเพื่อทบทวน<\/li>\n<li>ไม่พบผลการทบทวน วิเคราะห์ และแก้ไขข้อบกพร่องของการจัดการพลังงานในรอบปีที่ผ่านมา<\/li>\n<\/ol>", "a": "<div class=\"tblwrap\"><table class=\"wt\">\n<thead>\n<tr>\n<th>ข้อ<\/th>\n<th>ประเภท<\/th>\n<th>รหัส<\/th>\n<th>ขั้นตอนที่<\/th>\n<th>เหตุผลย่อ<\/th>\n<\/tr>\n<\/thead>\n<tbody>\n<tr>\n<td>6.1<\/td>\n<td>ร้ายแรง<\/td>\n<td>ก.1<\/td>\n<td>1<\/td>\n<td>ไม่มีคำสั่งแต่งตั้งคณะทำงานเป็นเอกสาร<\/td>\n<\/tr>\n<tr>\n<td>6.2<\/td>\n<td>ร้ายแรง<\/td>\n<td>ก.2<\/td>\n<td>2<\/td>\n<td>ไม่ประเมินสถานภาพเบื้องต้น<\/td>\n<\/tr>\n<tr>\n<td>6.3<\/td>\n<td>ร้ายแรง<\/td>\n<td>ก.3<\/td>\n<td>3<\/td>\n<td>ไม่มีนโยบายอนุรักษ์พลังงานเป็นเอกสาร แผนยุทธศาสตร์ใช้แทนไม่ได้<\/td>\n<\/tr>\n<tr>\n<td>6.4<\/td>\n<td>ร้ายแรง<\/td>\n<td>ก.3<\/td>\n<td>4<\/td>\n<td>ไม่ประเมินศักยภาพในข้อใดเลย<\/td>\n<\/tr>\n<tr>\n<td>6.5<\/td>\n<td>ร้ายแรง<\/td>\n<td>ก.4<\/td>\n<td>5<\/td>\n<td>ไม่กำหนดแผนกิจกรรมส่งเสริม<\/td>\n<\/tr>\n<tr>\n<td>6.6<\/td>\n<td>ร้ายแรง<\/td>\n<td>ก.5<\/td>\n<td>6<\/td>\n<td>ไม่ติดตามผลการฝึกอบรมและกิจกรรม<\/td>\n<\/tr>\n<tr>\n<td>6.7<\/td>\n<td>ร้ายแรง<\/td>\n<td>ก.6<\/td>\n<td>7 และ 8<\/td>\n<td>ไม่ตรวจประเมิน และไม่นำผลเสนอคณะทำงาน<\/td>\n<\/tr>\n<tr>\n<td>6.8<\/td>\n<td>ร้ายแรง<\/td>\n<td>ก.6<\/td>\n<td>8<\/td>\n<td>ไม่มีผลการทบทวน<\/td>\n<\/tr>\n<\/tbody>\n<\/table><\/div>\n<p>ข้อ 6.6 ไฟล์แนวข้อสอบเฉลยเป็น ก.4 ขั้นตอนที่ 5 แต่ไฟล์บรรยายตอนที่ 8 สไลด์ 19 จัดการไม่ติดตามผลการฝึกอบรมและกิจกรรมไว้ที่ ก.5 ขั้นตอนที่ 6 ตัวอย่างคำตอบนี้ใช้ตามไฟล์บรรยาย<\/p>"}, {"set": 1, "no": 7, "part": 6, "note": "(แนวข้อสอบ ข้อ 9 · ตอนที่ 6-1 สไลด์ 35 ข้อ 1)", "note_pos": "end", "q": "<p>หม้อไอน้ำผลิตไอน้ำอิ่มตัว 10 ตันต่อชั่วโมง ที่ 750 kPa สัมบูรณ์ น้ำป้อน 80 °C ใช้น้ำมันเตา 700 kg ต่อชั่วโมง ค่าความร้อนต่ำ 40.07 MJ/kg จงหาประสิทธิภาพหม้อไอน้ำ และระบุฐานของค่าความร้อน<\/p>", "a": "<p>ใช้สมการประสิทธิภาพวิธีตรง ค่าเอนทาลปีจากตารางไอน้ำในไฟล์บรรยาย: hg ที่ 750 kPa = 2,765.7 kJ/kg และ hf ของน้ำ 80 °C = 335.02 kJ/kg<\/p>\n<ol>\n<li>พลังงานออก = 10,000 × (2,765.7 − 335.02) = 24,307 MJ ต่อชั่วโมง<\/li>\n<li>พลังงานเข้า = 700 × 40.07 = 28,049 MJ ต่อชั่วโมง<\/li>\n<li>ประสิทธิภาพ = 24,307 ÷ 28,049 × 100 = 86.7 % บนฐานค่าความร้อนต่ำ (LHV)<\/li>\n<\/ol>\n<p>ต้องเขียนฐานกำกับทุกครั้ง เพราะค่าบนฐาน LHV สูงกว่าค่าบนฐาน HHV เสมอ<\/p>"}, {"set": 1, "no": 8, "part": 2, "note": "(ตอนที่ 2 สไลด์ 37 ข้อ 1)", "note_pos": "end", "q": "<p>เดือนหนึ่งโรงงานมีความต้องการกำลังไฟฟ้าสูงสุด 400 kW และกำลังไฟฟ้ารีแอกทีฟสูงสุด 320 kVAR ถ้าอัตราเป็น 56.07 บาทต่อ kVAR ต้องจ่ายค่าเพาเวอร์แฟกเตอร์เท่าไร<\/p>", "a": "<ol>\n<li>เกณฑ์ที่ไม่เสียค่าปรับ = 0.6197 × 400 = 247.9 kVAR<\/li>\n<li>ส่วนเกิน = 320 − 247.9 = 72.1 ปัดเป็น 72 kVAR<\/li>\n<li>ค่าเพาเวอร์แฟกเตอร์ = 72 × 56.07 = 4,037 บาทต่อเดือน<\/li>\n<\/ol>\n<p>อัตรา 56.07 บาทต่อ kVAR เป็นค่าที่โจทย์ให้ ก่อนใช้จริงต้องตรวจกับประกาศอัตราค่าไฟฟ้าล่าสุด<\/p>"}, {"set": 2, "no": 1, "part": 8, "note": "(ตอนที่ 8 สไลด์ 3)", "note_pos": "end", "q": "<p>ผู้ตรวจสอบมีหน้าที่อะไรบ้างตามประกาศกระทรวงฯ หมวด 5 จงตอบพร้อมเลขข้อที่ไฟล์บรรยายอ้าง<\/p>", "a": "<p>มี 4 ข้อ: 1) ตรวจสอบรายงานการจัดการพลังงาน โดยพิจารณาความครบถ้วนและถูกต้องของเอกสารและหลักฐาน รวมถึงการสัมภาษณ์บุคลากร (ข้อ 23 · ไฟล์บรรยาย: ซึ่งรวมถึงการสัมภาษณ์ ตามบันทึกตอนที่ 8 สไลด์ 14 · ใช้ตัดสิน: ซึ่งอาจรวมถึงการสอบถามหรือสัมภาษณ์ ตามตัวบทประกาศฯ ข้อ 23 ให้ตอบคำนี้) 2) จัดทำรายการตรวจสอบ (ข้อ 26) 3) เสนอข้อคิดเห็นการปรับปรุง ทั้งกรณีไม่สอดคล้อง และกรณีไม่พบข้อบกพร่องแต่ยังปรับปรุงได้ (ข้อ 25) 4) จัดทำรายงานผลการตรวจสอบและรับรอง ลงลายมือชื่อโดยผู้ตรวจสอบ ผู้ชำนาญการ และผู้ช่วยผู้ชำนาญการที่ดำเนินการตรวจ (ข้อ 27)<\/p>"}, {"set": 2, "no": 2, "part": 8, "note": "(ตอนที่ 8 สไลด์ 18, 20)", "note_pos": "end", "q": "<p>จงเขียนความไม่สอดคล้องประเภทไม่ร้ายแรง รหัส ข.1 ถึง ข.4 อย่างละ 1 ข้อ และบอกผลของการตรวจสอบเมื่อพบเฉพาะประเภทนี้<\/p>", "a": "<p>ตอบอย่างละ 1 ข้อจากรายการต่อไปนี้<\/p>\n<div class=\"tblwrap\"><table class=\"wt\">\n<thead>\n<tr>\n<th>รหัส<\/th>\n<th>ความไม่สอดคล้องประเภทไม่ร้ายแรง<\/th>\n<th>ขั้นตอนที่<\/th>\n<\/tr>\n<\/thead>\n<tbody>\n<tr>\n<td>ข.1<\/td>\n<td>มีคำสั่งแต่งตั้งคณะทำงาน นโยบาย หรือคำสั่งแต่งตั้งคณะผู้ตรวจประเมินภายในเป็นเอกสาร แต่เจ้าของยังไม่ลงลายมือชื่อ<\/td>\n<td>1, 3 และ 7<\/td>\n<\/tr>\n<tr>\n<td>ข.2<\/td>\n<td>สอดคล้องเพียงบางข้อ หรือทำไม่ครบทุกหน่วยงานย่อยหรือทุกองค์ประกอบ<\/td>\n<td>1, 2, 3, 4, 7 และ 8<\/td>\n<\/tr>\n<tr>\n<td>ข.3<\/td>\n<td>ผลการตรวจวัดและวิเคราะห์ไม่ถูกต้องตามหลักวิศวกรรม หรือผลการติดตามการฝึกอบรมและกิจกรรมไม่เป็นไปตามแผน<\/td>\n<td>4, 5 และ 6<\/td>\n<\/tr>\n<tr>\n<td>ข.4<\/td>\n<td>เผยแพร่แล้ว แต่บุคลากรรับทราบไม่ทั่วถึง<\/td>\n<td>1, 3, 5 และ 7<\/td>\n<\/tr>\n<\/tbody>\n<\/table><\/div>\n<p>พบเฉพาะประเภทไม่ร้ายแรง ผลรวมคือผ่านการตรวจสอบ แต่ต้องแก้ไขในปีต่อไป อ้างประกาศกระทรวงฯ ข้อ 24 (3) (ข)<\/p>"}, {"set": 2, "no": 3, "part": 8, "note": "(ตอนที่ 8 สไลด์ 36)", "note_pos": "start", "q": "<ol>\n<li>จัดประเภทและใส่รหัส: ก) ไม่มีนโยบายอนุรักษ์พลังงานเป็นเอกสาร ข) มีนโยบายเป็นเอกสาร แต่เจ้าของยังไม่ได้ลงลายมือชื่อ ค) เผยแพร่นโยบายแล้ว แต่พนักงานกะกลางคืนไม่ทราบ<\/li>\n<li>ที่ฝ่ายวิศวกรรม รายงานผลของมาตรการเปลี่ยนเครื่องอัดอากาศคำนวณผลประหยัดจากกำลังไฟฟ้าพิกัด ไม่ใช่กำลังไฟฟ้าที่วัดได้ จงเขียนข้อความรายงานสิ่งที่ไม่สอดคล้องให้ครบ 4 องค์ประกอบ และระบุรหัส<\/li>\n<li>โรงงานมีพนักงานประจำ 180 คน ต้องสัมภาษณ์อย่างน้อยกี่คน และถ้าผลการตรวจเป็นสอดคล้อง 28 รายการ ไม่ร้ายแรง 3 รายการ ร้ายแรง 1 รายการ ผลรวมของการตรวจสอบคืออะไร<\/li>\n<\/ol>", "a": "<ol>\n<li>ก) ประเภทร้ายแรง รหัส ก.3 · ข) ประเภทไม่ร้ายแรง รหัส ข.1 · ค) ประเภทไม่ร้ายแรง รหัส ข.4<\/li>\n<li>ตัวอย่างข้อความ: ที่ฝ่ายวิศวกรรม พบรายงานผลการตรวจสอบและวิเคราะห์มาตรการเปลี่ยนเครื่องอัดอากาศ ซึ่งคำนวณผลประหยัดโดยใช้กำลังไฟฟ้าพิกัดแทนกำลังไฟฟ้าที่วัดได้ ซึ่งไม่ถูกต้องตามหลักวิศวกรรม ไม่เป็นไปตามประกาศกระทรวงฯ ข้อ 24 (3) (ข) รหัส ข.3 · องค์ประกอบครบ 4 ส่วน คือ สถานที่ หลักฐานที่พบ ลักษณะของความไม่สอดคล้อง และข้อกำหนดที่อ้างถึง ผู้ตอบต้องหาเลขข้อของข้อกำหนดที่ถูกละเมิดจากตัวบทมาใส่แทน<\/li>\n<li>จำนวนสัมภาษณ์ = 0.03 × 180 = 5.4 ปัดขึ้นเป็น 6 คน · พบประเภทร้ายแรง 1 รายการ ผลรวมจึงเป็นไม่ผ่านการตรวจสอบ แม้รายการอื่นสอดคล้องเกือบทั้งหมด<\/li>\n<\/ol>"}, {"set": 2, "no": 4, "part": 1, "note": "(ตอนที่ 1 สไลด์ 34)", "note_pos": "start", "q": "<ol>\n<li>สัปดาห์หนึ่งผลิตได้ 100 ตัน ใช้ไฟฟ้า 104,000 kWh ค่า SEC เป็นเท่าไร<\/li>\n<li>ใช้สมการ baseline y = 476.48x + 59,611 สัปดาห์เดียวกันควรใช้ไฟฟ้าเท่าไร ใช้จริงสูงหรือต่ำกว่าที่ควรกี่ kWh และกี่เปอร์เซ็นต์<\/li>\n<li>โรงงานแห่งหนึ่งได้สมการ baseline ที่มี R² = 0.62 ควรใช้สมการนี้วัดผลประหยัดหรือไม่ และควรทำอะไรต่อ<\/li>\n<li>ค่า SEC ของข้อ 1 สูงกว่าค่าเฉลี่ยรวม 1,000 kWh ต่อตัน ข้อสรุปจาก SEC กับจาก baseline ตรงกันหรือไม่ เพราะอะไร<\/li>\n<\/ol>", "a": "<ol>\n<li>SEC = 104,000 ÷ 100 = 1,040 kWh ต่อตัน<\/li>\n<li>ค่าคาดการณ์ = 476.48 × 100 + 59,611 = 107,259 kWh · ใช้จริง 104,000 kWh ต่ำกว่าที่ควร 3,259 kWh หรือราว 3.0 %<\/li>\n<li>R² 0.62 ต่ำกว่าแนวทาง 0.75 ยังไม่ควรใช้เป็น baseline ควรตรวจคุณภาพข้อมูล หาจุดผิดปกติ และพิจารณาเพิ่มตัวแปร เช่น อุณหภูมิอากาศหรือชนิดผลิตภัณฑ์<\/li>\n<li>ไม่ตรงกัน SEC 1,040 สูงกว่าค่าเฉลี่ย 1,000 ดูเหมือนแย่ลง แต่เมื่อเทียบกับ baseline กลับใช้น้อยกว่าที่ควร เพราะสมการ baseline มีพลังงานส่วนคงที่ 59,611 kWh สัปดาห์ที่ผลิตน้อย SEC จึงสูงขึ้นเองโดยไม่ได้แปลว่าประสิทธิภาพแย่ลง<\/li>\n<\/ol>"}, {"set": 2, "no": 5, "part": 2, "note": "(ตอนที่ 2 สไลด์ 37)", "note_pos": "start", "q": "<ol>\n<li>โหลด 200 kW มี PF 0.75 ต้องการ PF 0.95 ต้องติดตั้งตัวเก็บประจุกี่ kVAR (tan φ ที่ PF 0.75 = 0.882 และที่ PF 0.95 = 0.329)<\/li>\n<li>ใช้ไฟฟ้า 100,000 หน่วยต่อเดือน อยู่ในช่วง On Peak 30 % อัตรา TOU เป็น 2.6950 บาทต่อหน่วยในช่วง On Peak และ 1.1914 บาทต่อหน่วยในช่วง Off Peak อัตราปกติ 1.7034 บาทต่อหน่วย ค่าพลังงานไฟฟ้าแบบใดถูกกว่า และถูกกว่าเท่าไร<\/li>\n<\/ol>", "a": "<ol>\n<li>ขนาดตัวเก็บประจุ = 200 × (0.882 − 0.329) = 111 kVAR<\/li>\n<li>ค่าพลังงานแบบ TOU = 30,000 × 2.6950 + 70,000 × 1.1914 = 164,248 บาท · แบบอัตราปกติ = 100,000 × 1.7034 = 170,340 บาท · TOU ถูกกว่า 6,092 บาทต่อเดือน เพราะสัดส่วน On Peak 30 % ต่ำกว่าจุดคุ้มทุน 34 % แต่ยังสรุปไม่ได้จนกว่าจะคิดค่าความต้องการกำลังไฟฟ้าด้วย อัตราในโจทย์เป็นอัตราตามไฟล์บรรยาย ใช้ฝึกวิธีคิด ไม่ใช่อัตราปัจจุบัน อัตราปัจจุบันคืออัตราปกติ 3.1471 และ TOU 4.1839 ช่วง On Peak กับ 2.6037 ช่วง Off Peak บาทต่อหน่วย ไม่รวมค่า Ft และภาษีมูลค่าเพิ่ม (อัตราค่าไฟฟ้า กฟภ. เริ่มใช้บิลเดือน พ.ค. 2566 แรงดัน 22–33 kV)<\/li>\n<\/ol>"}, {"set": 2, "no": 6, "part": 3, "note": "(ตอนที่ 3 สไลด์ 29)", "note_pos": "start", "q": "<ol>\n<li>เปลี่ยนหลอด T8 ขนาด 36 W บัลลาสต์ 10 W จำนวน 200 หลอด เป็น LED 20 W เปิด 12 ชั่วโมงต่อวัน 300 วันต่อปี ค่าไฟฟ้า 3.50 บาทต่อหน่วย ประหยัดกี่ kWh และกี่บาทต่อปี<\/li>\n<li>ห้อง 240 m² มี 40 โคม โคมละ 2 หลอด หลอดละ 46 W รวมบัลลาสต์ ได้กี่ W/m² และถ้าเปลี่ยนเป็น LED 20 W จะเหลือเท่าไร<\/li>\n<li>ต้องการความสว่าง 500 lux ในพื้นที่ 150 m² โคมละ 6,000 lm ค่า UF 0.5 ค่า MF 0.8 ต้องใช้กี่โคม<\/li>\n<\/ol>", "a": "<ol>\n<li>กำลังที่ลด = 46 − 20 = 26 W ต่อหลอด · ชั่วโมงใช้งาน = 12 × 300 = 3,600 ชั่วโมง · ผลประหยัด = 200 × 26 × 3,600 ÷ 1,000 = 18,720 kWh ต่อปี คิดเป็น 65,520 บาทต่อปี<\/li>\n<li>ก่อนเปลี่ยน = 40 × 2 × 46 = 3,680 W ÷ 240 m² = 15.3 W/m² สูงกว่าค่า 14 W/m² ที่ไฟล์บรรยายอ้าง · หลังเปลี่ยน = 1,600 ÷ 240 = 6.7 W/m² · ใช้ตัดสิน: 10 ถึง 12 W/m² ตามประเภทอาคาร (ประกาศกระทรวงพลังงาน เรื่อง กำหนดค่ามาตรฐานการออกแบบอาคารเพื่อการอนุรักษ์พลังงาน พ.ศ. 2564 ข้อ 8) โจทย์ไม่ระบุประเภทอาคาร แต่ 15.3 เกินทุกประเภท และ 6.7 ผ่านทุกประเภท<\/li>\n<li>จำนวนโคม = 500 × 150 ÷ (6,000 × 0.5 × 0.8) = 31.25 ใช้ 32 โคม<\/li>\n<\/ol>"}, {"set": 2, "no": 7, "part": 4, "note": "(ตอนที่ 4 สไลด์ 40)", "note_pos": "start", "q": "<ol>\n<li>มอเตอร์พิกัด 37 kW ประสิทธิภาพที่เต็มพิกัด 90 % วัดกำลังไฟฟ้าได้ 30 kW มอเตอร์ทำงานที่โหลดกี่เปอร์เซ็นต์ และควรลดขนาดหรือไม่<\/li>\n<li>พัดลมใช้กำลังเพลา 20 kW ที่ความเร็วเต็ม ถ้าลดความเร็วเหลือ 70 % จะใช้กำลังเท่าไร และผลนี้ใช้ได้ภายใต้เงื่อนไขใด<\/li>\n<li>ระบบท่อปิดมีความดันสูญเสีย 14 m ที่อัตราไหล 3.0 L/s ถ้าเพิ่มอัตราไหลเป็น 3.6 L/s ความดันสูญเสียเป็นเท่าไร<\/li>\n<\/ol>", "a": "<ol>\n<li>กำลังไฟฟ้าเข้าที่เต็มพิกัด = 37 ÷ 0.90 = 41.1 kW · ร้อยละโหลด = 30 ÷ 41.1 = 73 % อยู่ในช่วงที่ประสิทธิภาพดี ไม่จำเป็นต้องลดขนาด<\/li>\n<li>กำลัง = 20 × 0.7³ = 6.9 kW ลดลง 13.1 kW ใช้ได้เมื่อระบบไม่มีเฮดสถิต<\/li>\n<li>ความดันสูญเสีย = 14 × (3.6 ÷ 3.0)² = 20.2 m<\/li>\n<\/ol>"}, {"set": 2, "no": 8, "part": 5, "note": "(ตอนที่ 5 สไลด์ 38)", "note_pos": "start", "q": "<ol>\n<li>วัดอัตราไหลขาเข้าเครื่องอัดอากาศได้ 20 m³/min ที่ 35 °C ความดัน 1 atm คิดเป็นกี่ m³/min ที่สภาวะมาตรฐาน 20 °C และเท่ากับกี่ scfm<\/li>\n<li>เครื่องอัดอากาศผลิตลม 17 m³/min ที่สภาวะมาตรฐาน ทดสอบ 1 ชั่วโมง ใช้ไฟฟ้า 45 kWh กำลังจำเพาะเป็นเท่าไร และค่านี้น่าเชื่อถือหรือไม่<\/li>\n<li>ลดอุณหภูมิอากาศเข้าเครื่องจาก 40 เหลือ 20 °C งานอัดลดลงประมาณกี่เปอร์เซ็นต์<\/li>\n<\/ol>", "a": "<ol>\n<li>อุณหภูมิขณะวัด = 35 + 273 = 308 K · อัตราไหลที่สภาวะมาตรฐาน = 20 × 293 ÷ 308 = 19.03 m³/min คิดเป็น 671.9 scfm<\/li>\n<li>กำลังเฉลี่ย = 45 kWh ÷ 1 ชั่วโมง = 45 kW · กำลังจำเพาะ = 45 ÷ 17 = 2.65 kW ต่อ m³/min ต่ำกว่าค่าดีที่สุดของค่าอ้างอิงคือ 6.09 มากกว่าครึ่ง จึงไม่น่าเชื่อถือ ควรตรวจว่าวัดอัตราไหลถูกหรือไม่ และเครื่องมีโหลดตลอดชั่วโมงทดสอบหรือไม่<\/li>\n<li>งานอัดแปรตามอุณหภูมิสัมบูรณ์ของอากาศเข้า ร้อยละที่ลดลง = (313 − 293) ÷ 313 = 6.4 %<\/li>\n<\/ol>"}, {"set": 3, "no": 1, "part": 8, "note": "(ตอนที่ 8 สไลด์ 7, 15, 32)", "note_pos": "end", "q": "<p>ทีมผู้ตรวจสอบของการตรวจสอบ 1 แห่งต้องประกอบด้วยใครบ้างเป็นอย่างน้อย และตอนเปิดประชุมกับตอนปิดประชุมต้องแจ้งเรื่องอะไรบ้าง<\/p>", "a": "<p>ทีมต่อ 1 แห่ง: ผู้ชำนาญการอย่างน้อย 1 คน และผู้ช่วยผู้ชำนาญการอย่างน้อย 2 คน รวมอย่างน้อย 3 คน ไฟล์บรรยายอ้างกฎกระทรวงกำหนดคุณสมบัติของผู้ขอรับใบอนุญาต ข้อ 6<\/p>\n<ul>\n<li>เปิดประชุม 5 เรื่อง: 1) แนะนำคณะผู้ตรวจสอบ 2) การรักษาความลับ 3) ทบทวนวัตถุประสงค์และขอบข่าย 4) อธิบายขั้นตอนและวิธีการตรวจสอบ 5) ยืนยันกำหนดการตรวจสอบ<\/li>\n<li>ปิดประชุม 6 เรื่อง: 1) กล่าวขอบคุณ 2) การรักษาความลับ 3) ทบทวนวัตถุประสงค์และขอบข่าย 4) แจ้งสิ่งที่พบ 5) แจ้งสิ่งที่ไม่สอดคล้องให้รับทราบทุกข้อ 6) แจ้งข้อสรุปจากการตรวจสอบ · การเปิดและปิดประชุมเป็นแนวปฏิบัติจากไฟล์บรรยาย (สไลด์ 15, 32) ไม่ใช่ข้อกำหนดของกฎหมาย ตัวบทประกาศฯ หมวด 5 และหมวด 6 ไม่ได้กำหนด<\/li>\n<\/ul>"}, {"set": 3, "no": 2, "part": 8, "note": "(ตอนที่ 8 สไลด์ 24, 25)", "note_pos": "end", "q": "<p>จงเขียนข้อความรายงานสิ่งที่ไม่สอดคล้องจากข้อมูลต่อไปนี้ และบอกว่าข้อใดเป็นประเภทร้ายแรง<\/p>\n<ol>\n<li>แผนกบุคคล: แผนการฝึกอบรมไม่มีรายละเอียดเกี่ยวกับกลุ่มเป้าหมายของผู้เข้าอบรม ข้อกำหนดคือประกาศฯ ข้อ 9 (2)<\/li>\n<li>แผนกวิศวกรรม: เป้าหมายและแผนอนุรักษ์พลังงานไม่ได้แยกเป็นมาตรการด้านไฟฟ้าและด้านความร้อน ข้อกำหนดคือประกาศฯ ข้อ 7<\/li>\n<li>บริษัท: ไม่พบคำสั่งแต่งตั้งคณะทำงานเป็นเอกสาร ข้อกำหนดคือกฎกระทรวงฯ ข้อ 5<\/li>\n<\/ol>", "a": "<p>ใช้โครงประโยค ที่ (สถานที่) พบ (หลักฐาน) ซึ่ง (ลักษณะ) ซึ่งไม่เป็นไปตาม (ข้อกำหนด)<\/p>\n<ol>\n<li>ที่แผนกบุคคล พบแผนการฝึกอบรม ซึ่งไม่มีรายละเอียดเกี่ยวกับกลุ่มเป้าหมายของผู้เข้าอบรม ซึ่งไม่เป็นไปตามประกาศฯ ข้อ 9 (2)<\/li>\n<li>ที่แผนกวิศวกรรม พบเป้าหมายและแผนอนุรักษ์พลังงาน ซึ่งไม่ได้แยกเป็นมาตรการด้านไฟฟ้าและด้านความร้อน ซึ่งไม่เป็นไปตามประกาศฯ ข้อ 7 (ไฟล์บรรยาย: ข้อ 7 ตามตอนที่ 8 สไลด์ 25 · ใช้ตัดสิน: ประกาศฯ ข้อ 7 ว่าด้วยเป้าหมาย ส่วนแผนอนุรักษ์พลังงานที่ต้องแยกด้านไฟฟ้ากับด้านความร้อนอยู่ที่ข้อ 8 จึงตอบว่าไม่เป็นไปตามประกาศฯ ข้อ 7 และข้อ 8)<\/li>\n<li>ที่บริษัท ไม่พบคำสั่งแต่งตั้งคณะทำงานด้านการจัดการพลังงานเป็นเอกสาร ซึ่งไม่เป็นไปตามกฎกระทรวงฯ ข้อ 5<\/li>\n<\/ol>\n<p>ข้อ 3 เป็นประเภทร้ายแรง รหัส ก.1 เพราะไม่มีเอกสาร ส่วนข้อ 1 และ 2 เป็นกรณีมีเอกสารแต่เนื้อหาไม่ครบตามเกณฑ์ ต้นฉบับไม่ได้ระบุรหัสไว้ เขียนเฉพาะข้อเท็จจริง ไม่ใส่ความเห็นหรือคำตำหนิ และระบุชื่อหลักฐาน เลขที่ และวันที่ เพื่อให้ตรวจย้อนกลับได้<\/p>"}, {"set": 3, "no": 3, "part": 8, "note": "(ตอนที่ 8 สไลด์ 16, 21, 34)", "note_pos": "start", "q": "<ol>\n<li>เมื่อตรวจขั้นตอนที่ 2 ขั้นตอนที่ 6 และขั้นตอนที่ 8 ของวิธีการจัดการพลังงาน มีรหัสความไม่สอดคล้องใดเป็นไปได้บ้าง<\/li>\n<li>ผลการตรวจสอบมีกี่แบบ แต่ละแบบเกิดเมื่อใด<\/li>\n<li>องค์กรที่มีพนักงานประจำ 60 คน 500 คน และ 1,200 คน ควรสัมภาษณ์อย่างน้อยกี่คน<\/li>\n<\/ol>", "a": "<ol>\n<li>ขั้นตอนที่ 2 การประเมินสถานภาพเบื้องต้น: ก.2 กับ ข.2 · ขั้นตอนที่ 6 การดำเนินการตามแผนและการตรวจสอบวิเคราะห์ผล: ก.5 กับ ข.3 · ขั้นตอนที่ 8 การทบทวน วิเคราะห์ และแก้ไขข้อบกพร่อง: ก.6 กับ ข.2<\/li>\n<li>มี 3 แบบ: ทุกรายการสอดคล้อง ผลคือผ่านการตรวจสอบ · มีเฉพาะประเภทไม่ร้ายแรง ผลคือผ่านการตรวจสอบแต่ต้องแก้ไขในปีต่อไป · มีประเภทร้ายแรงแม้รายการเดียว ผลคือไม่ผ่านการตรวจสอบ<\/li>\n<li>ใช้ร้อยละ 3 ของพนักงานประจำหรือเทียบเท่า แล้วปัดขึ้น: 60 คน ได้ 1.8 ปัดเป็น 2 คน · 500 คน ได้ 15 คน · 1,200 คน ได้ 36 คน<\/li>\n<\/ol>"}, {"set": 3, "no": 4, "part": 6, "note": "(ตอนที่ 6-1 สไลด์ 35)", "note_pos": "start", "q": "<ol>\n<li>น้ำป้อนมี TDS 300 ppm ค่าสูงสุดในหม้อไอน้ำ 3,500 ppm ผลิตไอน้ำ 8,000 kg ต่อชั่วโมง อัตราโบลว์ดาวน์เป็นกี่เปอร์เซ็นต์ และกี่ kg ต่อชั่วโมง<\/li>\n<li>คอนเดนเสท 2,000 kg ต่อชั่วโมง ที่ 1,000 kPa สัมบูรณ์ ปล่อยเข้าถังแฟลชที่ความดันบรรยากาศ ได้ไอน้ำแฟลชกี่ kg ต่อชั่วโมง<\/li>\n<\/ol>", "a": "<ol>\n<li>อัตราโบลว์ดาวน์ = 300 ÷ (3,500 − 300) = 9.4 % ของอัตราไอน้ำ คิดเป็น 9.4 % × 8,000 = 750 kg ต่อชั่วโมง<\/li>\n<li>สัดส่วนไอน้ำแฟลช = (hf ที่ 1,000 kPa − hf ที่ความดันบรรยากาศ) ÷ hfg ที่ความดันบรรยากาศ = (762.51 − 419.17) ÷ 2,256.4 = 15.2 % คิดเป็น 15.2 % × 2,000 = 304 kg ต่อชั่วโมง<\/li>\n<\/ol>"}, {"set": 3, "no": 5, "part": 6, "note": "(ตอนที่ 6-2 สไลด์ 35)", "note_pos": "start", "q": "<ol>\n<li>หม้อไอน้ำใช้เชื้อเพลิง 500,000 kg ต่อปี ปรับการเผาไหม้แล้วประสิทธิภาพเพิ่มจาก 78 เป็น 82 % ที่ภาระเท่าเดิม ประหยัดเชื้อเพลิงกี่ kg ต่อปี<\/li>\n<li>นำคอนเดนเสทกลับเพิ่ม 2,000 kg ต่อชั่วโมง ที่ 80 °C แทนน้ำเติม 30 °C เดิน 4,000 ชั่วโมงต่อปี ประสิทธิภาพหม้อไอน้ำ 75 % เชื้อเพลิง 40 MJ/kg ประหยัดเชื้อเพลิงกี่ kg ต่อปี<\/li>\n<li>เปลี่ยนฮีตเตอร์ไฟฟ้า 10,000 kWh ต่อปี ค่าไฟฟ้า 4 บาทต่อหน่วย เป็นการใช้ไอน้ำ ประสิทธิภาพหม้อไอน้ำ 80 % เชื้อเพลิง 0.5 บาทต่อ MJ ผลประหยัดสุทธิกี่บาท และพลังงานปฐมภูมิลดลงหรือไม่<\/li>\n<\/ol>", "a": "<ol>\n<li>เชื้อเพลิงที่ประหยัด = 500,000 × (1 − 78 ÷ 82) = 24,390 kg ต่อปี หรือ 4.9 %<\/li>\n<li>ความร้อนที่ได้คืน = 2,000 × 4.186 × (80 − 30) = 418,600 kJ ต่อชั่วโมง · ต่อปี = 418,600 × 4,000 = 1,674,400 MJ · เชื้อเพลิงที่ประหยัด = 1,674,400 ÷ (0.75 × 40) = 55,813 kg ต่อปี<\/li>\n<li>ไฟฟ้า 10,000 kWh เท่ากับ 36,000 MJ ค่าไฟฟ้า 40,000 บาท · ค่าเชื้อเพลิงของไอน้ำ = 36,000 ÷ 0.8 × 0.5 = 22,500 บาท · ผลประหยัดสุทธิ = 40,000 − 22,500 = 17,500 บาทต่อปี พลังงานปฐมภูมิไม่ได้ลด เป็นการย้ายแหล่งความร้อน<\/li>\n<\/ol>"}, {"set": 3, "no": 6, "part": 6, "note": "(ตอนที่ 6-1 สไลด์ 16–17, 24)", "note_pos": "start", "q": "<ol>\n<li>หม้อไอน้ำใช้ก๊าซธรรมชาติ วัดก๊าซไอเสียได้ CO2 8 % ที่ 175 °C และหลังปรับปรุงได้ CO2 10 % ที่ 130 °C จงอธิบายวิธีอ่านกราฟการสูญเสียทางปล่อง และบอกค่าที่อ่านได้ทั้งสองกรณี<\/li>\n<li>หม้อไอน้ำเดินที่ 10 barg อัตราโบลว์ดาวน์ 8 % จากกราฟ เชื้อเพลิงที่เสียไปกับโบลว์ดาวน์เป็นกี่เปอร์เซ็นต์ และถ้าลดโบลว์ดาวน์เหลือ 4 % จะเป็นเท่าไร<\/li>\n<\/ol>", "a": "<ol>\n<li>วิธีอ่าน: 1) เริ่มที่ค่า CO2 บนแกนซ้าย ลากแนวนอนไปชนเส้น Carbon dioxide 2) ลากแนวตั้งลงไปชนเส้นอุณหภูมิก๊าซไอเสีย 3) ลากแนวนอนไปอ่านค่าที่แกนขวา · CO2 8 % ที่ 175 °C อ่านได้ 18.2 % · CO2 10 % ที่ 130 °C อ่านได้ 15.0 % · กราฟเป็นฐาน HHV และต้องใช้กราฟของเชื้อเพลิงชนิดนั้น<\/li>\n<li>ที่ 10 barg โบลว์ดาวน์ 8 % เสียเชื้อเพลิง 2.4 % · ลดเหลือ 4 % เสีย 1.2 %<\/li>\n<\/ol>"}, {"set": 3, "no": 7, "part": 7, "note": "(ตอนที่ 7-1 สไลด์ 36)", "note_pos": "start", "q": "<ol>\n<li>เครื่องปรับอากาศทำความเย็นได้ 10.55 kW (36,000 Btu/h) ใช้ไฟฟ้า 3.0 kW จงหา COP ค่า EER และ kW/TR และบอกว่าผ่านเกณฑ์ขั้นต่ำที่ไฟล์บรรยายอ้างหรือไม่<\/li>\n<li>ความเร็วลมเฉลี่ย 1.5 m/s พื้นที่ช่องลม 0.4 m² เอนทาลปีลมกลับ 58 kJ/kg ลมจ่าย 40 kJ/kg กำลังไฟฟ้า 4.0 kW จงหาอัตราการทำความเย็นและ COP<\/li>\n<li>ล้างเครื่องปรับอากาศแล้วลดไฟฟ้าได้ 8,000 kWh ต่อปี ค่าไฟฟ้า 4 บาทต่อหน่วย ค่าล้าง 12,000 บาทต่อปี ผลประหยัดสุทธิเป็นเท่าไร<\/li>\n<\/ol>", "a": "<ol>\n<li>COP = 10.55 ÷ 3.0 = 3.52 · EER = 3.52 × 3.412 = 12.0 · kW/TR = 3.517 ÷ 3.52 = 1.0 · ผ่านเกณฑ์ขั้นต่ำ COP 3.22 ที่ไฟล์บรรยายอ้างจากประกาศ พ.ศ. 2552 · ใช้ตัดสิน: เกณฑ์ฉลากเบอร์ 5 ขั้นต่ำฉบับปัจจุบันของ กฟผ. (ประกาศ พ.ศ. 2564 ข้อ 9 (1)) ซึ่งไม่มีค่า COP ตายตัวในประกาศ ผลตัดสินจึงขึ้นกับค่าขั้นต่ำนั้น<\/li>\n<li>อัตราไหลของลม = 1.5 × 0.4 = 0.6 m³/s · อัตราการทำความเย็น = 1.2 × 0.6 × (58 − 40) = 13.0 kW หรือ 3.7 TR · COP = 13.0 ÷ 4.0 = 3.2<\/li>\n<li>ผลประหยัด = 8,000 × 4 = 32,000 บาทต่อปี หักค่าล้าง 12,000 บาท เหลือผลสุทธิ 20,000 บาทต่อปี เป็นค่าใช้จ่ายประจำ ไม่ควรรายงานเป็นระยะเวลาคืนทุน<\/li>\n<\/ol>"}, {"set": 3, "no": 8, "part": 7, "note": "(ตอนที่ 7-2 สไลด์ 40)", "note_pos": "start", "q": "<ol>\n<li>น้ำเย็นไหล 25 L/s เข้า 12.5 °C ออก 7.0 °C ไฟฟ้าของเครื่องทำน้ำเย็น 105 kW จงหาความสามารถทำความเย็นเป็น kW และ TR ค่า COP และ kW/TR ถ้าเป็นเครื่องแบบสกรูระบายความร้อนด้วยน้ำ ผ่านเกณฑ์ตามตารางในไฟล์บรรยายหรือไม่<\/li>\n<li>น้ำเข้าหอผึ่งน้ำ 36.5 °C ออก 31.5 °C อากาศมีอุณหภูมิกระเปาะเปียก 27.5 °C จงหา Range ค่า Approach และประสิทธิผลของหอผึ่งน้ำ<\/li>\n<li>ปิดพัดลมหอผึ่งน้ำ 2.2 kW วันละ 12 ชั่วโมง 300 วัน ทำให้น้ำหล่อเย็นร้อนขึ้น 1.5 K หอนี้ต่อกับเครื่องทำน้ำเย็นที่เครื่องอัดใช้ 60 kW ถ้าเครื่องอัดใช้ไฟฟ้าเพิ่ม 3.5 % ต่อ 1 K ควรปิดพัดลมหรือไม่<\/li>\n<\/ol>", "a": "<ol>\n<li>ความเย็น = 4.19 × 25 × (12.5 − 7.0) = 576 kW หรือ 164 TR · COP = 576 ÷ 105 = 5.49 · kW/TR = 105 ÷ 164 = 0.64 · เครื่องแบบสกรูระบายความร้อนด้วยน้ำขนาดมากกว่า 150 TR เกณฑ์ตามตารางในไฟล์บรรยายคือ 0.78 จึงผ่าน · ใช้ตัดสิน: แบบโรตารีหรือสกรูระบายด้วยน้ำ 0.70 ตามประกาศ พ.ศ. 2564 ข้อ 9 (2) 0.64 ไม่เกิน 0.70 จึงผ่านเช่นกัน<\/li>\n<li>Range = 36.5 − 31.5 = 5.0 K · Approach = 31.5 − 27.5 = 4.0 K · ประสิทธิผล = 5.0 ÷ (5.0 + 4.0) = 55.6 %<\/li>\n<li>พัดลมประหยัด = 2.2 × 12 × 300 = 7,920 kWh ต่อปี · เครื่องอัดใช้ไฟฟ้าเพิ่ม = 3.5 % × 1.5 = 5.25 % ของ 60 kW = 3.15 kW คิดเป็น 3.15 × 12 × 300 = 11,340 kWh ต่อปี · ผลสุทธิใช้ไฟฟ้าเพิ่ม 3,420 kWh ต่อปี จึงไม่ควรปิดพัดลม<\/li>\n<\/ol>"}];
/* TE_EXAM — เครื่องยนต์กลางของเครื่องมือฝึกสอบ: โจทย์สุ่ม · เปิดหาค่า · สูตรและเครื่องคิด (ไฟล์เดียว ใช้ออฟไลน์ได้) */
var PROBLEMS = [], LOOKUPS = [], FORMULAS = [];
function P(topic, gen) { PROBLEMS.push({ topic: topic, gen: gen }); }
function LK(o) { LOOKUPS.push(o); }
function F(o) { FORMULAS.push(o); }
/* จัดรูปตัวเลข: จุลภาคคั่นหลักพัน ทศนิยม d ตำแหน่ง */
function f(x, d) { if (!isFinite(x)) return '-'; return Number(x).toLocaleString('en-US', { minimumFractionDigits: d || 0, maximumFractionDigits: d || 0 }); }
function rd(x, d) { var k = Math.pow(10, d || 0); return Math.round(x * k) / k; }
var R = {
  int: function (a, b, s) { s = s || 1; return a + s * Math.floor(Math.random() * (Math.floor((b - a) / s + 1e-9) + 1)); },
  num: function (a, b, d) { return rd(a + Math.random() * (b - a), d || 0); },
  pick: function (arr) { return arr[Math.floor(Math.random() * arr.length)]; },
  idx: function (n) { return Math.floor(Math.random() * n); },
  shuffle: function (a) { a = a.slice(); for (var i = a.length - 1; i > 0; i--) { var j = Math.floor(Math.random() * (i + 1)), t = a[i]; a[i] = a[j]; a[j] = t; } return a; }
};
/* ข้อเลือกตอบ: right = ข้อถูก, wrongs = ข้อผิด (สลับลำดับให้เอง) */
function mc(q, right, wrongs, s, note) { var all = R.shuffle([right].concat(wrongs)); return { q: q, choices: all, a: all.indexOf(right), s: s, note: note }; }
/* จุดของเส้นโค้งจากฟังก์ชัน */
function curve(fn, a, b, n) { var p = [], i; n = n || 40; for (i = 0; i <= n; i++) { var x = a + (b - a) * i / n; p.push([x, fn(x)]); } return p; }
/* ประมาณค่าในช่วงเชิงเส้นจากชุดจุด [[x,y],...] ที่เรียง x */
function interp(pts, x) { for (var i = 1; i < pts.length; i++) { if (x <= pts[i][0] || i === pts.length - 1) { var a = pts[i - 1], b = pts[i]; return a[1] + (b[1] - a[1]) * (x - a[0]) / (b[0] - a[0]); } } return NaN; }
function G(id) { return document.getElementById(id); }
/* ตัวช่วยเขียนโจทย์: gv = กล่อง "กำหนดให้", m = ตัวเลข/สมการแบบตัวพิมพ์ดีด, pct = ร้อยละ */
function gv(arr) { return '<div class="given">' + arr.map(function (a) { return a[0] + ' <span class="m"><b>' + a[1] + '</b></span>'; }).join(' · ') + '</div>'; }
function m(s) { return '<span class="m">' + s + '</span>'; }
function esc(s) { return String(s).replace(/&/g, '&amp;').replace(/</g, '&lt;').replace(/"/g, '&quot;'); }
var ST = { quiz: { cur: null, ok: 0, n: 0, done: false, last: -1 }, look: { cur: null, ok: 0, n: 0, done: false, idx: 0 } };

/* ---------- ตรวจคำตอบ ---------- */
function parseNum(s) { s = String(s).replace(/,/g, '').replace(/\s/g, ''); return s === '' ? NaN : Number(s); }
function tolOf(c) { return c.tol == null ? 0.01 : c.tol; }
function isRight(cur, v) {
  if (cur.choices) return v === cur.a;
  var a = cur.a;
  return Math.abs(v - a) <= Math.max(Math.abs(a) * tolOf(cur), (cur.abs || 0), 0.5 * Math.pow(10, -(cur.d || 0)) + 1e-9);
}
function renderQ(kind) {
  var S = ST[kind], c = S.cur, h = '<div class="qtext">' + c.q + '</div>';
  if (c.choices) { h += '<div class="choices">'; c.choices.forEach(function (t, i) { h += '<label class="ch"><input type="radio" name="' + kind + '_ch" value="' + i + '"><span>' + t + '</span></label>'; }); h += '</div>'; }
  else h += '<div class="ansrow"><label for="' + kind + '_ans">คำตอบ</label><input id="' + kind + '_ans" class="num" inputmode="decimal" autocomplete="off" placeholder="พิมพ์ตัวเลข"><span class="unit">' + (c.u || '') + '</span></div><div class="hint">' + (!c.abs && tolOf(c) === 0 ? 'ข้อนี้คำตอบต้องตรงพอดี' : 'ยอมรับค่าคลาดเคลื่อนไม่เกิน ' + (c.abs ? '±' + f(c.abs, c.abs >= 1 ? (c.abs === Math.round(c.abs) ? 0 : 1) : Math.ceil(-Math.log(c.abs) / Math.LN10 - 1e-9)) + ' ' + (c.u || '') : '±' + f(tolOf(c) * 100, tolOf(c) * 100 < 1 ? 1 : 0) + ' %') + ' จากการปัดเศษ' + (kind === 'look' ? 'หรือการอ่านกราฟ' : '')) + '</div>';
  h += '<div class="btns"><button class="b pri" onclick="check(\'' + kind + '\')">ตรวจคำตอบ</button><button class="b" onclick="reveal(\'' + kind + '\')">ดูวิธีทำ</button><button class="b" onclick="next(\'' + kind + '\')">ข้อใหม่</button></div>';
  h += '<div id="' + kind + '_res" class="res" aria-live="polite"></div><div id="' + kind + '_sol" class="sol"></div>';
  G(kind + '_box').innerHTML = h; S.done = false;
  var inp = G(kind + '_ans'); if (inp) inp.addEventListener('keydown', function (e) { if (e.key === 'Enter') check(kind); });
}
function solHTML(c) {
  var h = '<div class="solh">วิธีทำ</div><ol>'; (c.s || []).forEach(function (t) { h += '<li>' + t + '</li>'; }); h += '</ol>';
  h += '<div class="final">คำตอบ: <b>' + (c.choices ? c.choices[c.a] : f(c.a, c.d || 0) + ' ' + (c.u || '')) + '</b></div>';
  if (c.note) h += '<div class="lim"><b>ข้อควรระวัง:</b> ' + c.note + '</div>'; return h;
}
function check(kind) {
  var S = ST[kind], c = S.cur, v, res = G(kind + '_res');
  if (c.choices) { var r = document.querySelector('input[name="' + kind + '_ch"]:checked'); if (!r) { res.innerHTML = '<span class="warn">เลือกคำตอบก่อน</span>'; return; } v = Number(r.value); }
  else { v = parseNum(G(kind + '_ans').value); if (!isFinite(v)) { res.innerHTML = '<span class="warn">พิมพ์คำตอบเป็นตัวเลขก่อน</span>'; return; } }
  var ok = isRight(c, v);
  if (!S.done) { S.n++; if (ok) S.ok++; S.done = true; score(kind); }
  res.innerHTML = ok ? '<span class="ok">ถูกต้อง</span>' : '<span class="bad">ยังไม่ถูก</span> ลองตรวจหน่วยและขั้นตอน หรือกด “ดูวิธีทำ”';
  if (ok) reveal(kind, true);
}
function reveal(kind, keep) {
  var S = ST[kind]; if (!S.done && !keep) { S.n++; S.done = true; score(kind); }
  G(kind + '_sol').innerHTML = solHTML(S.cur); if (kind === 'look') drawLookup(true);
}
function score(kind) { var S = ST[kind]; G(kind + '_score').textContent = 'ถูก ' + S.ok + ' จาก ' + S.n + ' ข้อ'; }
function resetScore(kind) { ST[kind].ok = 0; ST[kind].n = 0; score(kind); }

/* ---------- แท็บ 1 ฝึกทำโจทย์ ---------- */
function next(kind) { if (kind === 'quiz') nextQuiz(); else nextLook(); }
function nextQuiz() {
  var t = G('quiz_topic').value, pool = [], i, k;
  for (i = 0; i < PROBLEMS.length; i++) if (t === '*' || PROBLEMS[i].topic === t) pool.push(i);
  do { k = R.pick(pool); } while (pool.length > 1 && k === ST.quiz.last);
  ST.quiz.last = k; var p = PROBLEMS[k], c = p.gen(R); c.topic = p.topic; ST.quiz.cur = c;
  G('quiz_tag').textContent = p.topic; renderQ('quiz');
}
/* ---------- แท็บ 2 ฝึกเปิดหาค่า ---------- */
function nextLook() { var L = LOOKUPS[ST.look.idx]; ST.look.cur = L.q(R, L); drawLookup(false); renderQ('look'); }
function selLook() { ST.look.idx = Number(G('look_sel').value); nextLook(); }
function marksOf(m) { if (!m) return []; return (m[0] instanceof Array) ? m : [m]; }
function tableHTML(T, mark) {
  var ms = marksOf(mark), h = '<div class="tblwrap"><table class="lk"><thead><tr>'; T.head.forEach(function (x, j) { h += '<th' + (T.rows.length && typeof T.rows[0][j] !== 'number' ? ' class="tx"' : '') + '>' + x + '</th>'; }); h += '</tr></thead><tbody>';
  T.rows.forEach(function (r, i) { h += '<tr>'; r.forEach(function (x, j) { var m = ms.some(function (q) { return q[0] === i && q[1] === j; }); h += '<td' + (m ? ' class="hit"' : '') + (typeof x === 'number' ? '' : ' class="' + (m ? 'hit ' : '') + 'tx"') + '>' + (typeof x === 'number' ? f(x, T.dec ? (T.dec[j] || 0) : 0) : x) + '</td>'; }); h += '</tr>'; });
  return h + '</tbody></table></div>';
}
/* [แก้ไข Rev04 · 22 พ.ย. 2569] กรอบและการแปลงแกนของ chartSVG แยกเป็น chartFrame เพื่อให้ชั้นวาดของผู้เรียนใช้สเกลชุดเดียวกับกราฟ (ผลการวาดเท่าเดิมทุกจุด) */
function chartFrame(Cn) {
  var W = 720, H = Cn.h || 430, L = 72, Rm = Cn.y2 ? 64 : 22, T = 20, B = 54, pw = W - L - Rm, ph = H - T - B, x0 = Cn.x[0], x1 = Cn.x[1], lg = !!Cn.ylog;
  function X(v) { return L + (v - x0) / (x1 - x0) * pw; }
  function Y(v, ax) { var a = ax === 2 ? Cn.y2 : Cn.y; if (lg && ax !== 2) return T + ph - (Math.log(v) - Math.log(a[0])) / (Math.log(a[1]) - Math.log(a[0])) * ph; return T + ph - (v - a[0]) / (a[1] - a[0]) * ph; }
  function Xi(px) { return x0 + (px - L) / pw * (x1 - x0); }
  function Yi(py, ax) { var a = ax === 2 ? Cn.y2 : Cn.y, u = (T + ph - py) / ph; if (lg && ax !== 2) return Math.exp(Math.log(a[0]) + u * (Math.log(a[1]) - Math.log(a[0]))); return a[0] + u * (a[1] - a[0]); }
  return { W: W, H: H, L: L, Rm: Rm, T: T, B: B, pw: pw, ph: ph, x0: x0, x1: x1, lg: lg, X: X, Y: Y, Xi: Xi, Yi: Yi };
}
function chartSVG(Cn, mark) {
  var Fr = chartFrame(Cn), W = Fr.W, H = Fr.H, L = Fr.L, Rm = Fr.Rm, T = Fr.T, B = Fr.B, pw = Fr.pw, ph = Fr.ph, x0 = Fr.x0, x1 = Fr.x1, lg = Fr.lg, X = Fr.X, Y = Fr.Y;
  var s = '<svg viewBox="0 0 ' + W + ' ' + H + '" class="chart" role="img" aria-label="' + esc(Cn.title || 'กราฟ') + '"><rect x="' + L + '" y="' + T + '" width="' + pw + '" height="' + ph + '" fill="#fff"/>', i, v;
  var nx = Cn.x[3] || 10, ny = Cn.y[3] || 10, dx = (x1 - x0) / nx, dy = (Cn.y[1] - Cn.y[0]) / ny, dX = Cn.x[4] == null ? (dx < 1 ? 1 : 0) : Cn.x[4], dY = Cn.y[4] == null ? (dy < 1 ? 1 : 0) : Cn.y[4];
  var xt = [], yt = [];
  if (Cn.xt) Cn.xt.forEach(function (q) { xt.push([q, 1]); }); else for (i = 0; i <= nx * 2; i++) xt.push([x0 + dx * i / 2, i % 2 === 0]);
  if (Cn.yt) Cn.yt.forEach(function (q) { yt.push([q, 1]); }); else for (i = 0; i <= ny * 2; i++) yt.push([Cn.y[0] + dy * i / 2, i % 2 === 0]);
  if (Cn.yminor) Cn.yminor.forEach(function (q) { yt.push([q, 0]); });
  if (Cn.xminor) Cn.xminor.forEach(function (q) { xt.push([q, 0]); });
  xt.forEach(function (q) { s += '<line x1="' + X(q[0]) + '" y1="' + T + '" x2="' + X(q[0]) + '" y2="' + (T + ph) + '" class="' + (q[1] ? 'g1' : 'g2') + '"/>'; if (q[1]) s += '<text x="' + X(q[0]) + '" y="' + (T + ph + 18) + '" class="tk" text-anchor="middle">' + f(q[0], dX) + '</text>'; });
  yt.forEach(function (q) { s += '<line x1="' + L + '" y1="' + Y(q[0]) + '" x2="' + (L + pw) + '" y2="' + Y(q[0]) + '" class="' + (q[1] ? 'g1' : 'g2') + '"/>'; if (q[1]) s += '<text x="' + (L - 8) + '" y="' + (Y(q[0]) + 4) + '" class="tk" text-anchor="end">' + f(q[0], dY) + '</text>'; });
  /* [แก้ไข Rev03 · 22 พ.ย. 2569] ชื่อแกนขวา (y2) เลื่อนเข้าจากขอบ 10 เป็น 17 px: สระบนและวรรณยุกต์ของชื่อแกนภาษาไทยที่หมุน 90 องศาเคยถูกขอบ SVG ตัด */
  if (Cn.y2) { var n2 = Cn.y2[3] || ny, d2 = (Cn.y2[1] - Cn.y2[0]) / n2; for (i = 0; i <= n2; i++) { v = Cn.y2[0] + d2 * i; s += '<text x="' + (L + pw + 8) + '" y="' + (Y(v, 2) + 4) + '" class="tk">' + f(v, Cn.y2[4] == null ? (d2 < 1 ? 1 : 0) : Cn.y2[4]) + '</text>'; } s += '<text transform="translate(' + (W - 17) + ',' + (T + ph / 2) + ') rotate(90)" class="ax" text-anchor="middle">' + Cn.y2[2] + '</text>'; }
  s += '<text x="' + (L + pw / 2) + '" y="' + (H - 10) + '" class="ax" text-anchor="middle">' + Cn.x[2] + '</text><text transform="translate(16,' + (T + ph / 2) + ') rotate(-90)" class="ax" text-anchor="middle">' + Cn.y[2] + '</text>';
  s += '<clipPath id="cp' + (++chartSVG.n) + '"><rect x="' + L + '" y="' + T + '" width="' + pw + '" height="' + ph + '"/></clipPath><g clip-path="url(#cp' + chartSVG.n + ')">';
  var labs = '';
  Cn.series.forEach(function (se) {
    var d = ''; se.pts.forEach(function (p, k) { d += (k ? 'L' : 'M') + X(p[0]).toFixed(1) + ' ' + Y(p[1], se.ax).toFixed(1); });
    if (se.w !== 0) s += '<path d="' + d + '" fill="none" stroke="' + se.color + '" stroke-width="' + (se.w || 3) + '"' + (se.dash ? ' stroke-dasharray="7 5"' : '') + ' stroke-linejoin="round"/>';
    if (se.dots) se.pts.forEach(function (p) { s += '<circle cx="' + X(p[0]) + '" cy="' + Y(p[1], se.ax) + '" r="' + (se.r || 4) + '" fill="' + se.color + '"/>'; });
    if (se.name) { var lp = se.pts[Math.min(se.pts.length - 1, Math.floor(se.pts.length * (se.lab == null ? 0.82 : se.lab)))], lx = Math.min(X(lp[0]) + (se.lx == null ? 6 : se.lx), L + pw - 4), ly = Math.max(Y(lp[1], se.ax) + (se.ly == null ? -8 : se.ly), T + 14);
      var an = se.anchor; if (!an && lx > L + pw * 0.7) { an = 'end'; lx = X(lp[0]) - 8; }
      labs += '<text x="' + lx + '" y="' + ly + '" class="sl' + (se.small ? ' sm' : '') + '" fill="' + (se.lc || se.color) + '"' + (an ? ' text-anchor="' + an + '"' : '') + '>' + se.name + '</text>'; }
  });
  s += '</g>' + labs;
  (Cn.notes || []).forEach(function (n) { s += '<text x="' + X(n[0]) + '" y="' + Y(n[1], n[3]) + '" class="sl sm" fill="' + (n[4] || '#1c2b3a') + '" text-anchor="' + (n[5] || 'start') + '">' + n[2] + '</text>'; });
  marksOf(mark).forEach(function (m) { var mx = X(m[0]), my = Y(m[1], m[2]); s += '<line x1="' + mx + '" y1="' + (T + ph) + '" x2="' + mx + '" y2="' + my + '" class="mk"/><line x1="' + (m[2] === 2 ? L + pw : L) + '" y1="' + my + '" x2="' + mx + '" y2="' + my + '" class="mk"/><circle cx="' + mx + '" cy="' + my + '" r="7" class="mkc"/>'; });
  return s + '<rect x="' + L + '" y="' + T + '" width="' + pw + '" height="' + ph + '" fill="none" stroke="#1c2b3a" stroke-width="1.5"/></svg>';
}
chartSVG.n = 0;
/* [แก้ไข 13 พ.ย. 2569 Rev01] แผนภูมิสำเร็จรูปครบทุกสเกล (v.svg) + กราฟที่สอง (v.chart2) + ปุ่มขยายกราฟ */
var ZOOM = 1;
function svgView(Sv, mark) { return '<svg viewBox="0 0 ' + Sv.vb[0] + ' ' + Sv.vb[1] + '" class="chart big" role="img" aria-label="' + esc(Sv.title || 'แผนภูมิ') + '">' + Sv.html + (mark && Sv.over ? Sv.over(mark) : '') + '</svg>'; }
function setZoom(d) { ZOOM = d === 0 ? 1 : Math.min(3, Math.max(1, ZOOM + d * 0.5)); applyZoom(); }
function applyZoom() { var v = G('look_view'), z = G('zv'); if (z) z.textContent = Math.round(ZOOM * 100) + ' %'; [].forEach.call(v.querySelectorAll('svg.chart'), function (e) { var big = e.classList.contains('big'); e.style.width = (ZOOM * 100) + '%'; e.style.maxWidth = big ? 'none' : Math.round(900 * ZOOM) + 'px'; });
  [].forEach.call(v.querySelectorAll('.cscroll'), function (e) { e.style.maxHeight = ZOOM > 1 ? '86vh' : 'none'; }); if (typeof skDrawAll === 'function') skDrawAll(); }
function drawLookup(showMark) {
  var L = LOOKUPS[ST.look.idx], c = ST.look.cur || {}, v = c.view || L, m = showMark ? c.mark : null, h = '', g = '', sp = [];
  if (v.table) h = tableHTML(v.table, m); else if (v.chart) { g = chartSVG(v.chart, m); sp.push({ c: v.chart }); } else if (v.svg) { g = svgView(v.svg, m); sp.push({ s: v.svg }); } else if (v.img) h = '<img class="lkimg" alt="' + esc(L.t) + '" src="' + IMG[v.img] + '">';
  if (v.chart2) { g += '<div class="csep"></div>' + chartSVG(v.chart2, showMark ? c.mark2 : null); sp.push({ c: v.chart2 }); }
  if (g) h += '<div class="zbar"><span>ขนาดกราฟ</span><button type="button" class="b zb" onclick="setZoom(-1)" aria-label="ย่อกราฟ">−</button><span id="zv" class="zv">100 %</span><button type="button" class="b zb" onclick="setZoom(1)" aria-label="ขยายกราฟ">+</button><button type="button" class="b zb" onclick="setZoom(0)">พอดีจอ</button><span class="zh">ขยายแล้วเลื่อนดูได้ทั้งแนวนอนและแนวตั้ง</span></div>' + (skOK(L, v) ? skBar() : '') + '<div class="cscroll">' + g + '</div>';
  if (v.table2) h += tableHTML(v.table2, showMark ? c.mark2t : null);
  if (L.src) h += '<div class="src">' + L.src + '</div>'; G('look_view').innerHTML = h;
  skAttach(L, v, sp, showMark);   /* [เพิ่ม Rev04] ชั้นวาดของผู้เรียน */
  if (g) applyZoom();
}
/* ---------- [เพิ่ม Rev04 · 22 พ.ย. 2569] เครื่องมือวาดบนกราฟของแท็บฝึกเปิดหาค่า (แบบเดียวกับการ์ด "แผนภูมิอ่านค่า (ฝึก/สอบ)" ของเครื่องมือแผนภูมิไซโครเมตริก) ----------
   ชี้ · ปักจุด · เส้นตรง · เส้นนำแนวตั้ง · เส้นนำแนวนอน · ย้าย/เลื่อนแผนภูมิ · ลบทีละชิ้น · ย้อนกลับ · ล้างเส้นร่าง · ดูดเข้าขีดสเกล/จุดบนเส้น · ต่อเส้นตรงตลอดแผนภูมิ · ความโปร่งใสของเส้น
   เส้นร่างเก็บในพิกัด viewBox ของ SVG จึงตรงกับสเกลทุกระดับการขยาย · ไม่แสดงตัวเลขพิกัดจนกว่าจะเห็นเฉลย · ล้างเมื่อสุ่มข้อใหม่ · ไม่บันทึกที่ใด
   ตำแหน่งที่ดูดเข้าได้ อ่านจากเส้นของกราฟเอง (ขีดสเกล เส้นตาราง เส้นโค้ง จุดข้อมูล) ก่อนวาดเส้นนำสายตาของเฉลย จึงไม่ดูดเข้าเส้นเฉลย */
var SK = { tool: 'off', snap: true, ext: false, tr: 0, items: [], hist: [], pend: -1, drag: null, rev: false, set: -1, on: false, spec: [], base: [], geo: [] };
var SKC = '#c026d3';
var SK_T = [['off', '👆 ชี้'], ['pt', '📍 ปักจุด'], ['ln', '📏 เส้นตรง'], ['gv', '│ เส้นนำแนวตั้ง'], ['gh', '─ เส้นนำแนวนอน'], ['move', '✋ ย้าย / เลื่อนแผนภูมิ'], ['del', '✖ ลบทีละชิ้น']];
var SK_H = {
  off: 'เลือกเครื่องมือเพื่อปักจุดหรือลากเส้นบนกราฟด้วยตัวเอง แล้วอ่านค่าที่สเกลด้วยตา พิมพ์คำตอบ และเทียบกับวิธีทำ · ตัวเลขของจุดแสดงหลังดูวิธีทำเท่านั้น · เส้นร่างไม่ถูกบันทึกและหายเมื่อกดข้อใหม่',
  pt: '📍 แตะหรือคลิกบนกราฟเพื่อปักจุด กดค้างแล้วลากเพื่อจัดตำแหน่ง',
  ln: '📏 กดค้างแล้วลากจากจุดเริ่มถึงจุดปลาย หรือแตะสองครั้ง (จุดเริ่ม แล้วจุดปลาย) · กด Esc เพื่อยกเลิก',
  gv: '│ แตะบนกราฟ ได้เส้นตั้งตลอดความสูงของกราฟ กดค้างแล้วลากเพื่อเลื่อนให้ตรงค่าบนแกนนอน',
  gh: '─ แตะบนกราฟ ได้เส้นนอนตลอดความกว้างของกราฟ กดค้างแล้วลากเพื่อเลื่อนให้ตรงค่าบนแกนตั้ง',
  move: '✋ ลากจุดหรือปลายเส้นเพื่อย้าย ลากกลางเส้นเพื่อเลื่อนขนาน · ลากที่ว่างเพื่อเลื่อนดูกราฟที่ขยายไว้',
  del: '✖ แตะจุดหรือเส้นที่ต้องการลบ · กดย้อนกลับเพื่อเอาคืน' };
function skOK(L, v) { return !!(v.chart || v.svg) && L.draw !== false && v.draw !== false; }
function skBar() {
  var h = '<div class="skwrap"><div class="skbar" role="toolbar" aria-label="เครื่องมือวาดบนกราฟ"><span class="sklab">เครื่องมือ</span>';
  SK_T.forEach(function (t) { h += '<button type="button" class="b sk' + (SK.tool === t[0] ? ' on' : '') + '" data-t="' + t[0] + '" aria-pressed="' + (SK.tool === t[0]) + '" onclick="skTool(\'' + t[0] + '\')">' + t[1] + '</button>'; });
  h += '<button type="button" class="b sk" id="sk_undo" onclick="skUndo()">↩ ย้อนกลับ</button><button type="button" class="b sk" id="sk_clear" onclick="skClear()">🗑 ล้างเส้นร่าง</button></div><div class="skbar skopt">';
  h += '<label class="skck"><input type="checkbox" id="sk_snap"' + (SK.snap ? ' checked' : '') + ' onchange="skOpt()">ดูดเข้าขีดสเกล / จุดบนเส้น</label>';
  h += '<label class="skck"><input type="checkbox" id="sk_ext"' + (SK.ext ? ' checked' : '') + ' onchange="skOpt()">ต่อเส้นตรงให้ยาวตลอดแผนภูมิ</label>';
  h += '<label class="skck skr">ความโปร่งใสของเส้น<input type="range" id="sk_tr" min="0" max="70" step="10" value="' + SK.tr + '" oninput="skOpt()"><span id="sk_trv">' + SK.tr + ' %</span></label></div>';
  return h + '<p class="hint skh" id="sk_hint"></p></div>';
}
function skHint() { var e = G('sk_hint'); if (e) e.textContent = (SK_H[SK.tool] || SK_H.off) + (SK.pend >= 0 ? ' — แตะจุดปลายเส้น' : ''); }
function skSvgs() { var v = G('look_view'); return v ? [].slice.call(v.querySelectorAll('svg.chart')) : []; }
/* เรียกจาก drawLookup: sp = ชนิดของกราฟแต่ละรูปตามลำดับ · showMark = แสดงเฉลยอยู่ */
function skAttach(L, v, sp, showMark) {
  if (!showMark) {
    SK.items = []; SK.hist = []; SK.pend = -1; SK.drag = null; SK.rev = false; SK.geo = [];
    SK.spec = sp; SK.base = sp.map(function (q) { return q.c ? chartSVG(q.c, null) : svgView(q.s, null); });
    if (SK.set !== ST.look.idx) { SK.set = ST.look.idx; SK.ext = sp.some(function (q) { return q.s && q.s.geo && q.s.geo.ext; }); }
  } else SK.rev = true;
  SK.on = skOK(L, v);
  if (!SK.on) return;
  skSvgs().forEach(function (svg, k) {
    svg.setAttribute('data-sk', k);
    svg.addEventListener('pointerdown', skDown); svg.addEventListener('pointermove', skMove);
    svg.addEventListener('pointerup', skUp); svg.addEventListener('pointercancel', skUp);
  });
  var e = G('sk_ext'); if (e) e.checked = SK.ext;
  skStyle(); skDrawAll(); skHint();
}
function skStyle() { skSvgs().forEach(function (svg) { var on = SK.on && SK.tool !== 'off'; svg.style.touchAction = on ? 'none' : ''; svg.style.cursor = !on ? '' : SK.tool === 'move' ? 'grab' : SK.tool === 'del' ? 'pointer' : 'crosshair'; svg.style.userSelect = on ? 'none' : ''; svg.style.webkitUserSelect = on ? 'none' : ''; }); }
function skTool(t) { skCancel(); SK.tool = t; SK.drag = null; [].forEach.call(document.querySelectorAll('.skbar button.sk[data-t]'), function (b) { var on = b.getAttribute('data-t') === t; b.classList.toggle('on', on); b.setAttribute('aria-pressed', on); }); skStyle(); skHint(); skDrawAll(); }
function skOpt() { var a = G('sk_snap'), b = G('sk_ext'), c = G('sk_tr'); if (a) SK.snap = a.checked; if (b) SK.ext = b.checked; if (c) { SK.tr = Number(c.value); G('sk_trv').textContent = SK.tr + ' %'; } skDrawAll(); }
function skSave() { SK.hist.push(JSON.stringify(SK.items)); if (SK.hist.length > 80) SK.hist.shift(); }
function skUndo() { if (SK.pend >= 0) { skCancel(); skDrawAll(); skHint(); return; } if (SK.hist.length) { SK.items = JSON.parse(SK.hist.pop()); skDrawAll(); } }
function skClear() { skCancel(); if (SK.items.length) { skSave(); SK.items = []; skDrawAll(); } skHint(); }
function skCancel() { if (SK.pend >= 0) { SK.items.splice(SK.pend, 1); SK.hist.pop(); SK.pend = -1; } }
/* แผงของกราฟ k: [{L,T,R,B,rx,ry,rd}] — chartSVG คิดจากสเปก · SVG สำเร็จรูปใช้ svg.geo ของชุด */
function skPanels(k) {
  var q = SK.spec[k]; if (!q) return [];
  if (q.c) { var Fr = chartFrame(q.c), Cn = q.c; return [{ L: Fr.L, T: Fr.T, R: Fr.L + Fr.pw, B: Fr.T + Fr.ph, rx: skAx(Cn.x, function (p) { return Fr.Xi(p); }), ry: skAxY(Cn, Fr) }]; }
  var g = q.s.geo, vb = q.s.vb; if (g && g.panels) return g.panels;
  return [{ L: 0, T: 0, R: vb[0], B: vb[1] }];
}
function fz(v, d) { var t = f(v, d); return /^-0(\.0+)?$/.test(t) ? t.slice(1) : t; }   /* ไม่แสดง −0.0 */
function skUnit(name) { var m = /\(([^()]*)\)\s*$/.exec(String(name || '').replace(/<[^>]+>/g, '')); return m && /[A-Za-z%°\/³²µ]/.test(m[1]) ? ' ' + m[1] : ''; }   /* ในวงเล็บท้ายชื่อแกนเป็นหน่วยเมื่อมีอักษรละตินหรือสัญลักษณ์หน่วย */
function skDec(a) { var d = a[4] == null ? ((a[1] - a[0]) / (a[3] || 10) < 1 ? 1 : 0) : a[4]; return Math.min(3, d + 1); }
function skAx(a, inv) { var d = skDec(a), u = skUnit(a[2]); return function (p) { return fz(inv(p), d) + u; }; }
function skAxY(Cn, Fr) { var d = skDec(Cn.y), u = skUnit(Cn.y[2]), d2 = Cn.y2 ? skDec(Cn.y2) : 0, u2 = Cn.y2 ? skUnit(Cn.y2[2]) : '';
  return function (p) { var v = Fr.Yi(p), t = fz(v, Cn.ylog ? (v < 10 ? 2 : v < 100 ? 1 : 0) : d) + u; if (Cn.y2) t += ' · ' + fz(Fr.Yi(p, 2), d2) + u2; return t; }; }
/* ตัวช่วยสำหรับ SVG สำเร็จรูปที่มี map แบบ {L,T,W,H,x0,x1,y0,y1} (กราฟจากข้อมูลสไลด์ของตอนที่ 1-3) */
function geoMap(maps) {
  function dg(r) { r = Math.abs(r); return r >= 2000 ? 0 : r >= 20 ? 1 : 2; }
  return { panels: maps.map(function (M) {
    var cat = Math.abs(M.x0 - Math.round(M.x0)) > 0.3, xi = function (p) { return M.x0 + (p - M.L) / M.W * (M.x1 - M.x0); }, yi = function (p) { return M.y0 + (M.T + M.H - p) / M.H * (M.y1 - M.y0); };
    return { L: M.L, T: M.T, R: M.L + M.W, B: M.T + M.H, rx: cat ? null : function (p) { return 'x ≈ ' + fz(xi(p), dg(M.x1 - M.x0)); }, ry: function (p) { return 'y ≈ ' + fz(yi(p), dg(M.y1 - M.y0)); } };
  }) };
}
function skPanelAt(k, x, y) { var P = skPanels(k), i, best = 0, bd = 1e18; for (i = 0; i < P.length; i++) { var p = P[i], dx = Math.max(p.L - x, 0, x - p.R), dy = Math.max(p.T - y, 0, y - p.B), d = dx * dx + dy * dy; if (d < bd) { bd = d; best = i; } } return best; }
/* อ่านเส้นของกราฟจาก SVG ที่ยังไม่มีเส้นเฉลย (วาดนอกจอชั่วคราว) */
function skGeo(k) {
  if (SK.geo[k]) return SK.geo[k];
  var host = document.createElement('div'); host.style.cssText = 'position:absolute;left:-30000px;top:0;width:1000px;visibility:hidden;pointer-events:none';
  host.innerHTML = SK.base[k] || ''; document.body.appendChild(host);
  var svg = host.querySelector('svg'), Gm = { pts: [], cur: [], grid: [] };
  try { if (svg) skHarvest(svg, Gm); } catch (e) {}
  document.body.removeChild(host); SK.geo[k] = Gm; return Gm;
}
function skLum(c) { var m = /rgba?\(([\d.]+),\s*([\d.]+),\s*([\d.]+)(?:,\s*([\d.]+))?/.exec(c || ''); if (!m) return -1; if (m[4] != null && Number(m[4]) === 0) return -1; return (0.2126 * m[1] + 0.7152 * m[2] + 0.0722 * m[3]) / 255; }
function skHarvest(svg, Gm) {
  var root = svg.getScreenCTM(); if (!root) return; root = root.inverse();
  var vbw = svg.viewBox.baseVal.width, vbh = svg.viewBox.baseVal.height;
  [].forEach.call(svg.querySelectorAll('line,path,polyline,polygon,rect,circle'), function (e) {
    if (e.closest('defs,clipPath,pattern,mask')) return;
    var cs = getComputedStyle(e), st = cs.stroke, sl = skLum(st), fl = skLum(cs.fill), sw = parseFloat(cs.strokeWidth) || 1, tg = e.tagName.toLowerCase();
    var M = root.multiply(e.getScreenCTM()); function P(x, y) { return [M.a * x + M.c * y + M.e, M.b * x + M.d * y + M.f]; }
    var grid = /\bg[12]\b/.test(e.getAttribute('class') || '') || (sl > 0.72 && sl < 0.97);
    function seg(a, b, tier) { if (!isFinite(a[0] + a[1] + b[0] + b[1])) return; (tier || (grid ? Gm.grid : Gm.cur)).push([a[0], a[1], b[0], b[1]]); }
    if (tg === 'circle') { var r = e.r.baseVal.value; if (r > 0 && r <= 12 && (fl >= 0 && fl < 0.97 || sl >= 0 && sl < 0.97)) Gm.pts.push(P(e.cx.baseVal.value, e.cy.baseVal.value)); return; }
    if (tg === 'rect') { var x = e.x.baseVal.value, y = e.y.baseVal.value, w = e.width.baseVal.value, h = e.height.baseVal.value, c = [P(x, y), P(x + w, y), P(x + w, y + h), P(x, y + h)];
      if (sl >= 0 && sl < 0.97) for (var j = 0; j < 4; j++) seg(c[j], c[(j + 1) % 4], Gm.grid);
      else if (fl >= 0 && fl < 0.97 && w < vbw * 0.6 && h < vbh * 0.9) { seg(c[0], c[1], Gm.cur); Gm.pts.push(c[0], c[1], [(c[0][0] + c[1][0]) / 2, (c[0][1] + c[1][1]) / 2]); }
      return; }
    if (sl < 0 || sl >= 0.97) return;
    if (tg === 'line') { var a = P(e.x1.baseVal.value, e.y1.baseVal.value), b = P(e.x2.baseVal.value, e.y2.baseVal.value), ln = Math.hypot(b[0] - a[0], b[1] - a[1]);
      if (sw >= 8 && ln > 0) { var ux = (b[0] - a[0]) / ln, uy = (b[1] - a[1]) / ln, hw = sw / 2; [a, b].forEach(function (q) { seg([q[0] - uy * hw, q[1] + ux * hw], [q[0] + uy * hw, q[1] - ux * hw], Gm.cur); Gm.pts.push(q); }); return; }
      if (!grid && ln < 40) { Gm.pts.push(a, b); return; }   /* ขีดสเกลสั้น: ใช้เฉพาะปลายขีด */
      seg(a, b); if (grid) Gm.pts.push(a, b); return; }
    var pts = [];
    if (tg === 'polyline' || tg === 'polygon') { var pl = e.points; for (var i = 0; i < pl.numberOfItems; i++) { var q = pl.getItem(i); pts.push(P(q.x, q.y)); } if (tg === 'polygon' && pts.length) pts.push(pts[0]); skPoly(pts, seg); return; }
    var d = e.getAttribute('d') || '';
    if (/^[\sMLHVZmlhvz\d.,eE+\-]*$/.test(d)) { skPath(d, P, seg); return; }
    var tl = e.getTotalLength(), n = Math.max(2, Math.min(240, Math.ceil(tl / 3)));
    for (var t = 0; t <= n; t++) { var pp = e.getPointAtLength(tl * t / n); pts.push(P(pp.x, pp.y)); } skPoly(pts, seg);
  });
}
function skPoly(p, seg) { for (var i = 1; i < p.length; i++) seg(p[i - 1], p[i]); }
function skPath(d, P, seg) {
  var tk = d.match(/[MLHVZmlhvz]|[-+]?(?:\d*\.\d+|\d+\.?)(?:[eE][-+]?\d+)?/g) || [], i = 0, c = 'M', x = 0, y = 0, sx = 0, sy = 0, prev = null;
  function num() { return Number(tk[i++]); }
  function to(nx, ny, mv) { var q = P(nx, ny); if (!mv && prev) seg(prev, q); prev = q; x = nx; y = ny; }
  while (i < tk.length) {
    if (/[A-Za-z]/.test(tk[i])) c = tk[i++];
    if (c === 'Z' || c === 'z') { to(sx, sy); continue; }
    if (i >= tk.length || /[A-Za-z]/.test(tk[i])) continue;
    var rel = c === c.toLowerCase(), C = c.toUpperCase();
    if (C === 'M') { var mx = num(), my = num(); if (rel) { mx += x; my += y; } to(mx, my, true); sx = mx; sy = my; c = rel ? 'l' : 'L'; }
    else if (C === 'L') { var lx = num(), ly = num(); if (rel) { lx += x; ly += y; } to(lx, ly); }
    else if (C === 'H') { var hx = num(); to(rel ? x + hx : hx, y); }
    else if (C === 'V') { var vy = num(); to(x, rel ? y + vy : vy); }
    else i++;
  }
}
/* เรขาคณิต */
function skX(a, b, c, d) { var rx = b[0] - a[0], ry = b[1] - a[1], sx = d[0] - c[0], sy = d[1] - c[1], den = rx * sy - ry * sx; if (Math.abs(den) < 1e-9) return null;
  var u = ((c[0] - a[0]) * sy - (c[1] - a[1]) * sx) / den, v = ((c[0] - a[0]) * ry - (c[1] - a[1]) * rx) / den; if (u < -1e-9 || u > 1 + 1e-9 || v < -1e-9 || v > 1 + 1e-9) return null; return [a[0] + u * rx, a[1] + u * ry]; }
function skProj(q, a, b) { var vx = b[0] - a[0], vy = b[1] - a[1], l2 = vx * vx + vy * vy, u = l2 ? ((q[0] - a[0]) * vx + (q[1] - a[1]) * vy) / l2 : 0; u = Math.max(0, Math.min(1, u)); return [a[0] + u * vx, a[1] + u * vy]; }
function skClip(a, b, p) {
  var dx = b[0] - a[0], dy = b[1] - a[1], lo = -1e9, hi = 1e9, ok = true;
  if (Math.abs(dx) < 1e-9 && Math.abs(dy) < 1e-9) return [a, b];
  function cl(pv, dv, mn, mx) { if (Math.abs(dv) < 1e-9) { if (pv < mn - 1e-6 || pv > mx + 1e-6) ok = false; return; } var u1 = (mn - pv) / dv, u2 = (mx - pv) / dv, t; if (u1 > u2) { t = u1; u1 = u2; u2 = t; } lo = Math.max(lo, u1); hi = Math.min(hi, u2); }
  cl(a[0], dx, p.L, p.R); cl(a[1], dy, p.T, p.B); if (!ok || lo >= hi) return [a, b];
  lo = Math.min(lo, 0); hi = Math.max(hi, 1); return [[a[0] + lo * dx, a[1] + lo * dy], [a[0] + hi * dx, a[1] + hi * dy]];
}
/* เส้นของชิ้นเส้นร่าง (ที่ใช้หาจุดตัด) */
function skSegOf(it) {
  var P = skPanels(it.k), p = P[it.p || 0] || P[0];
  if (it.t === 'ln') return SK.ext ? skClip(it.a, it.b, P[skPanelAt(it.k, it.a[0], it.a[1])]) : [it.a, it.b];
  if (it.t === 'gv') return [[it.x, p.T], [it.x, p.B]];
  if (it.t === 'gh') return [[p.L, it.y], [p.R, it.y]];
  return null;
}
/* จุดที่ดูดเข้าได้ของกราฟ k ยกเว้นชิ้นที่ skip: จุดที่ปัก ปลายเส้น จุดตัดระหว่างเส้นร่าง และจุดที่เส้นร่างตัดเส้นของกราฟ */
function skDyn(k, skip) {
  /* ส่วนต่อของเส้นตรงใช้หาจุดตัดเฉพาะเส้นที่วาดล่าสุด (ขั้นต่อไปของการอ่านโนโมกราฟหรือกราฟ) เส้นเก่าใช้เฉพาะช่วงที่วาดจริง ไม่ให้ส่วนต่อหลายเส้นสร้างจุดตัดรกใกล้ขีดสเกล */
  var Gm = skGeo(k), out = [], S = [], last = -1, i, j;
  SK.items.forEach(function (it, ix) { if (ix !== skip && it.k === k && it.t !== 'pt') last = ix; });
  SK.items.forEach(function (it, ix) { if (ix === skip || it.k !== k) return; if (it.t === 'pt') { out.push([it.x, it.y, 1]); return; }
    if (it.t === 'ln') out.push([it.a[0], it.a[1], 1], [it.b[0], it.b[1], 1]);
    var sg = (it.t === 'ln' && ix !== last) ? [it.a, it.b] : skSegOf(it); if (sg) S.push(sg); });
  for (i = 0; i < S.length; i++) {
    for (j = i + 1; j < S.length; j++) { var q = skX(S[i][0], S[i][1], S[j][0], S[j][1]); if (q) out.push([q[0], q[1], 0]); }
    [Gm.cur, Gm.grid].forEach(function (A) { A.forEach(function (g) { var q2 = skX(S[i][0], S[i][1], [g[0], g[1]], [g[2], g[3]]); if (q2 && out.length < 6000) out.push([q2[0], q2[1], 0]); }); });
  }
  return out;
}
function skNear(A, x, y, r) { var best = null, bd = r; A.forEach(function (g) { var q = skProj([x, y], [g[0], g[1]], [g[2], g[3]]), d = Math.hypot(q[0] - x, q[1] - y); if (d < bd) { bd = d; best = { q: q, g: g }; } }); return best; }
function skSnap(k, x, y, r, dyn) {
  if (!SK.snap) return [x, y];
  /* คะแนน = ระยะ + ค่าปรับตามชนิด: ขีดสเกล ปลายเส้นตาราง จุดข้อมูล −0.3r · จุดที่ปักและปลายเส้นร่าง −0.1r · จุดที่เส้นร่างตัดเส้นของกราฟหรือตัดกันเอง และจุดตัดเส้นตาราง 0 · จุดบนเส้นโค้ง +0.6r · จุดบนเส้นตาราง +0.75r */
  var Gm = skGeo(k), best = null, bs = r;
  function cand(q, pen) { if (!q) return; var sc = Math.hypot(q[0] - x, q[1] - y); if (sc > r) return; sc += pen; if (sc < bs) { bs = sc; best = q; } }
  (dyn || []).forEach(function (p) { cand(p, p[2] === 1 ? -0.1 * r : 0); }); Gm.pts.forEach(function (p) { cand(p, -0.3 * r); });
  function near(A, lim) { var o = []; A.forEach(function (g) { var q = skProj([x, y], [g[0], g[1]], [g[2], g[3]]), d = Math.hypot(q[0] - x, q[1] - y); if (d < lim) o.push(g); }); return o; }
  var nc = near(Gm.cur, r), ng = near(Gm.grid, r), i, j;
  for (i = 0; i < ng.length; i++) { for (j = i + 1; j < ng.length; j++) cand(skX([ng[i][0], ng[i][1]], [ng[i][2], ng[i][3]], [ng[j][0], ng[j][1]], [ng[j][2], ng[j][3]]), 0);
    for (j = 0; j < nc.length; j++) cand(skX([ng[i][0], ng[i][1]], [ng[i][2], ng[i][3]], [nc[j][0], nc[j][1]], [nc[j][2], nc[j][3]]), 0); }
  nc.forEach(function (g) { cand(skProj([x, y], [g[0], g[1]], [g[2], g[3]]), 0.6 * r); });
  ng.forEach(function (g) { cand(skProj([x, y], [g[0], g[1]], [g[2], g[3]]), 0.75 * r); });
  return best ? [best[0], best[1]] : [x, y];
}
/* ตัวชี้ → พิกัด viewBox */
function skPos(ev, svg) { var m = svg.getScreenCTM(); if (!m) return null; var p = svg.createSVGPoint(); p.x = ev.clientX; p.y = ev.clientY; p = p.matrixTransform(m.inverse()); return { x: p.x, y: p.y, s: 1 / Math.abs(m.a || 1) }; }
function skHit(k, x, y, s) {
  var i, it, best = null, bd = 8 * s;
  for (i = SK.items.length - 1; i >= 0; i--) { it = SK.items[i]; if (it.k !== k) continue; if (it.t === 'pt' && Math.hypot(it.x - x, it.y - y) < 12 * s) return { i: i, part: 'pt' }; }
  for (i = SK.items.length - 1; i >= 0; i--) { it = SK.items[i]; if (it.k !== k || it.t !== 'ln') continue; if (Math.hypot(it.a[0] - x, it.a[1] - y) < 11 * s) return { i: i, part: 'a' }; if (Math.hypot(it.b[0] - x, it.b[1] - y) < 11 * s) return { i: i, part: 'b' }; }
  for (i = SK.items.length - 1; i >= 0; i--) { it = SK.items[i]; if (it.k !== k || it.t === 'pt') continue; var sg = skSegOf(it), q = skProj([x, y], sg[0], sg[1]), d = Math.hypot(q[0] - x, q[1] - y); if (d < bd) { bd = d; best = { i: i, part: 'body' }; } }
  return best;
}
function skNum() { var u = {}, i; SK.items.forEach(function (it) { if (it.t === 'pt') u[it.n] = 1; }); for (i = 1; u[i]; i++); return i; }
function skLen(it) { return Math.hypot(it.b[0] - it.a[0], it.b[1] - it.a[1]); }
function skClampP(k, x, y) { var P = skPanels(k), vb = (SK.spec[k].c ? [720, chartFrame(SK.spec[k].c).H] : SK.spec[k].s.vb); return [Math.min(Math.max(x, 0), vb[0]), Math.min(Math.max(y, 0), vb[1])]; }
function skDown(ev) {
  if (!SK.on || SK.tool === 'off' || (ev.button != null && ev.button > 0)) return;
  var svg = ev.currentTarget, k = Number(svg.getAttribute('data-sk')), p = skPos(ev, svg); if (!p) return;
  if (ev.cancelable) ev.preventDefault(); try { svg.setPointerCapture(ev.pointerId); } catch (e) {}
  var r = (ev.pointerType === 'touch' ? 16 : 10) * p.s, q, h, dyn, it;
  if (SK.tool === 'ln' && SK.pend >= 0 && SK.items[SK.pend]) { it = SK.items[SK.pend]; it.b = skSnap(k, p.x, p.y, r, SK.pendDyn); if (skLen(it) < 6 * p.s) { SK.items.splice(SK.pend, 1); SK.hist.pop(); } SK.pend = -1; skDrawAll(); skHint(); return; }
  if (SK.tool === 'pt' || SK.tool === 'ln' || SK.tool === 'gv' || SK.tool === 'gh') {
    skSave(); dyn = skDyn(k, -1); q = skSnap(k, p.x, p.y, r, dyn); q = skClampP(k, q[0], q[1]);
    if (SK.tool === 'pt') it = { t: 'pt', k: k, x: q[0], y: q[1], n: skNum() };
    else if (SK.tool === 'ln') it = { t: 'ln', k: k, a: q, b: q.slice() };
    else if (SK.tool === 'gv') it = { t: 'gv', k: k, p: skPanelAt(k, q[0], q[1]), x: q[0] };
    else it = { t: 'gh', k: k, p: skPanelAt(k, q[0], q[1]), y: q[1] };
    SK.items.push(it); SK.drag = { i: SK.items.length - 1, k: k, part: SK.tool === 'ln' ? 'b' : 'body', dyn: dyn, r: r, fresh: SK.tool === 'ln', s: p.s };
  } else if (SK.tool === 'move') {
    h = skHit(k, p.x, p.y, p.s);
    if (h) { skSave(); SK.drag = { i: h.i, k: k, part: h.part, dyn: skDyn(k, h.i), r: r, x0: p.x, y0: p.y, o: JSON.parse(JSON.stringify(SK.items[h.i])), moved: false, s: p.s }; }
    else { var sc = svg.closest('.cscroll'); SK.drag = { pan: true, sc: sc, cx: ev.clientX, cy: ev.clientY, sl: sc ? sc.scrollLeft : 0, st: sc ? sc.scrollTop : 0, wy: window.scrollY }; svg.style.cursor = 'grabbing'; }
  } else if (SK.tool === 'del') { h = skHit(k, p.x, p.y, p.s); if (h) { skSave(); SK.items.splice(h.i, 1); } }
  skDrawAll();
}
function skMove(ev) {
  var D = SK.drag, svg = ev.currentTarget, k = Number(svg.getAttribute('data-sk')), p, it, q;
  if (D && D.pan) { if (ev.cancelable) ev.preventDefault(); var dx = ev.clientX - D.cx, dy = ev.clientY - D.cy; if (D.sc) { D.sc.scrollLeft = D.sl - dx; if (D.sc.scrollHeight > D.sc.clientHeight + 1) D.sc.scrollTop = D.st - dy; else window.scrollTo(window.scrollX, D.wy - dy); } return; }
  if (!D && SK.pend < 0) return; p = skPos(ev, svg); if (!p) return;
  if (D) {
    if (D.k !== k) return; it = SK.items[D.i]; if (!it) { SK.drag = null; return; } if (ev.cancelable) ev.preventDefault(); D.moved = true;
    if (D.part === 'pt') { q = skSnap(k, p.x, p.y, D.r, D.dyn); q = skClampP(k, q[0], q[1]); it.x = q[0]; it.y = q[1]; }
    else if (D.part === 'a' || D.part === 'b') { q = skSnap(k, p.x, p.y, D.r, D.dyn); it[D.part] = skClampP(k, q[0], q[1]); }
    else if (it.t === 'gv') { q = skSnap(k, p.x, p.y, D.r, D.dyn); it.x = q[0]; }
    else if (it.t === 'gh') { q = skSnap(k, p.x, p.y, D.r, D.dyn); it.y = q[1]; }
    else if (it.t === 'ln') {
      var ddx = p.x - D.x0, ddy = p.y - D.y0, a = [D.o.a[0] + ddx, D.o.a[1] + ddy], b = [D.o.b[0] + ddx, D.o.b[1] + ddy];
      if (SK.snap) { var vx = b[0] - a[0], vy = b[1] - a[1], l = Math.hypot(vx, vy) || 1, nx = -vy / l, ny = vx / l, bd = 8 * D.s, sh = null;
        D.dyn.concat(skGeo(k).pts).forEach(function (s) { var dd = (s[0] - a[0]) * nx + (s[1] - a[1]) * ny; if (Math.abs(dd) < bd) { bd = Math.abs(dd); sh = dd; } });
        if (sh != null) { a = [a[0] + sh * nx, a[1] + sh * ny]; b = [b[0] + sh * nx, b[1] + sh * ny]; } }
      it.a = a; it.b = b;
    }
  } else if (SK.items[SK.pend] && SK.items[SK.pend].k === k) { q = skSnap(k, p.x, p.y, (ev.pointerType === 'touch' ? 16 : 10) * p.s, SK.pendDyn); SK.items[SK.pend].b = skClampP(k, q[0], q[1]); }
  skSched();
}
function skUp(ev) {
  var D = SK.drag; if (!D) return; var svg = ev.currentTarget;
  if (D.pan) { SK.drag = null; skStyle(); return; }
  var it = SK.items[D.i];
  if (D.fresh && it && it.t === 'ln' && skLen(it) < 6 * D.s) { SK.pend = D.i; SK.pendDyn = D.dyn; }
  if (SK.tool === 'move' && !D.moved) SK.hist.pop();
  SK.drag = null; try { svg.releasePointerCapture(ev.pointerId); } catch (e) {}
  skDrawAll(); skHint();
}
var skRaf = 0;
function skSched() { if (skRaf) return; skRaf = (window.requestAnimationFrame || function (c) { return setTimeout(c, 16); })(function () { skRaf = 0; skDrawAll(); }); }
function skDrawAll() { if (!SK.on) return; skSvgs().forEach(function (svg, k) { skDraw(svg, k); }); var u = G('sk_undo'); if (u) u.disabled = !(SK.hist.length || SK.pend >= 0); var c = G('sk_clear'); if (c) c.disabled = !SK.items.length; }
function skDraw(svg, k) {
  var old = svg.querySelector('g.sk'); if (old) old.parentNode.removeChild(old);
  var m = svg.getScreenCTM(), s = m && m.a ? 1 / Math.abs(m.a) : (SK.spec[k] && SK.spec[k].s ? SK.spec[k].s.vb[0] / 900 : 1), P = skPanels(k), o = [], S = [], HA = ' paint-order="stroke" stroke="#fff" stroke-width="' + (3.5 * s).toFixed(2) + '" stroke-linejoin="round"';
  function F(v) { return v.toFixed(1); }
  function L(a, b, w, ex, col) { return '<line x1="' + F(a[0]) + '" y1="' + F(a[1]) + '" x2="' + F(b[0]) + '" y2="' + F(b[1]) + '" stroke="' + (col || SKC) + '" stroke-width="' + w + '" vector-effect="non-scaling-stroke" stroke-linecap="round"' + (ex || '') + '/>'; }
  function LC(a, b, w, ex) { return L(a, b, w + 3, ' opacity="0.9"', '#fff') + L(a, b, w, ex); }   /* ขอบขาว ให้เส้นร่างแยกจากเส้นของกราฟ */
  function T(x, y, t, an) { return '<text x="' + F(x) + '" y="' + F(y) + '" font-size="' + (12.5 * s).toFixed(2) + '" font-weight="700" fill="' + SKC + '"' + HA + (an ? ' text-anchor="' + an + '"' : '') + '>' + t + '</text>'; }
  function rd(x, y) { var pn = P[skPanelAt(k, x, y)]; if (!SK.rev || !pn) return ''; if (pn.rd) return pn.rd(x, y) || ''; var a = []; if (pn.rx) a.push(pn.rx(x)); if (pn.ry) a.push(pn.ry(y)); return a.join(' · '); }
  /* ป้ายของผู้เรียนอยู่ล่างขวาของจุด (ป้ายเฉลยส่วนใหญ่อยู่บนของจุด) · ชิดขอบขวาหรือขอบล่างให้กลับด้าน */
  function lab(x, y, t) { var pn = P[skPanelAt(k, x, y)] || {}, vb = svg.viewBox.baseVal, right = x > Math.min(vb.width * 0.72, (pn.R || vb.width) - 120 * s), low = y > (pn.B == null ? vb.height : pn.B) - 26 * s; return T(x + (right ? -9 : 9) * s, y + (low ? -9 : 18) * s, t, right ? 'end' : null); }
  /* ป้ายค่าที่ปลายเส้นไม่ซ้อนกัน: ข้ามถ้าตรงกับจุดที่ปักหรือปลายเส้นอื่นที่มีป้ายแล้ว */
  var used = SK.items.filter(function (it) { return it.k === k && it.t === 'pt'; }).map(function (it) { return [it.x, it.y]; });
  function free(e) { for (var u = 0; u < used.length; u++) if (Math.hypot(used[u][0] - e[0], used[u][1] - e[1]) < 3 * s) return false; used.push(e); return true; }
  SK.items.forEach(function (it, i) {
    if (it.k !== k || it.t === 'pt') return; var sg = skSegOf(it), pn = P[it.p || 0] || P[0];
    if (it.t === 'ln') {
      if (SK.ext) o.push(L(sg[0], sg[1], 1.2, ' stroke-dasharray="6 4" opacity="0.85" class="sk-ext"'));
      o.push(LC(it.a, it.b, 2.4, ' class="sk-ln" data-i="' + i + '"'));
      [it.a, it.b].forEach(function (e) { o.push('<circle cx="' + F(e[0]) + '" cy="' + F(e[1]) + '" r="' + (3.6 * s).toFixed(2) + '" fill="#fff" stroke="' + SKC + '" stroke-width="1.8" vector-effect="non-scaling-stroke" class="sk-end"/>'); var t = rd(e[0], e[1]); if (t && free(e)) o.push(lab(e[0], e[1], t)); });
    } else {
      o.push(LC(sg[0], sg[1], 2, ' class="sk-g sk-' + it.t + '" data-i="' + i + '"'));
      if (SK.rev) { var t2 = it.t === 'gv' ? (pn.rx ? pn.rx(it.x) : pn.rd ? pn.rd(it.x, pn.B) : '') : (pn.ry ? pn.ry(it.y) : pn.rd ? pn.rd(pn.L, it.y) : ''); if (t2) o.push(it.t === 'gv' ? T(it.x + 5 * s, pn.T + 14 * s, t2) : T(pn.R - 5 * s, it.y - 6 * s, t2, 'end')); }
    }
    S.push(sg);
  });
  for (var i = 0; i < S.length; i++) for (var j = i + 1; j < S.length; j++) { var q = skX(S[i][0], S[i][1], S[j][0], S[j][1]); if (q) o.push('<circle cx="' + F(q[0]) + '" cy="' + F(q[1]) + '" r="' + (6 * s).toFixed(2) + '" fill="none" stroke="' + SKC + '" stroke-width="1.6" vector-effect="non-scaling-stroke" class="sk-x"/>'); }
  SK.items.forEach(function (it) {
    if (it.k !== k || it.t !== 'pt') return;
    o.push('<circle cx="' + F(it.x) + '" cy="' + F(it.y) + '" r="' + (5 * s).toFixed(2) + '" fill="' + SKC + '" stroke="#fff" stroke-width="1.6" vector-effect="non-scaling-stroke" class="sk-pt"/>');
    var t = rd(it.x, it.y); o.push(lab(it.x, it.y, it.n + (t ? ' · ' + t : '')));
  });
  var g = document.createElementNS('http://www.w3.org/2000/svg', 'g'); g.setAttribute('class', 'sk'); g.setAttribute('opacity', String(1 - SK.tr / 100)); g.setAttribute('pointer-events', 'none'); g.innerHTML = o.join(''); svg.appendChild(g);
}
document.addEventListener('keydown', function (e) { if (e.key === 'Escape' && SK.pend >= 0) { skCancel(); skDrawAll(); skHint(); } });
if (typeof window !== 'undefined' && window.addEventListener) window.addEventListener('resize', function () { skSched(); });
/* ---------- แท็บ 3 สูตรและเครื่องคิด ---------- */
function buildFormulas() {
  var h = '', grp = null; FORMULAS.forEach(function (o, k) {
    if (o.g && o.g !== grp) { grp = o.g; h += '<h2 class="grp">' + grp + '</h2>'; }
    h += '<div class="card fm"><h3>' + o.n + '</h3><div class="eq">' + o.eq + '</div>' + (o.v ? '<div class="hint">' + o.v + '</div>' : '') + (o.lim ? '<div class="lim"><b>ข้อจำกัด:</b> ' + o.lim + '</div>' : '');
    if (o.in) { h += '<div class="calc">'; o.in.forEach(function (a) { h += '<div class="fg"><label for="f' + k + '_' + a[0] + '">' + a[1] + '</label><div class="inw"><input class="num" id="f' + k + '_' + a[0] + '" value="' + a[3] + '" inputmode="decimal" autocomplete="off" oninput="calcF(' + k + ')"><span class="unit">' + a[2] + '</span></div>' + (a[4] ? '<div class="hint">' + a[4] + '</div>' : '') + '</div>'; }); h += '</div><div class="outs" id="f' + k + '_out"></div>'; }
    h += '</div>';
  }); G('fm_list').innerHTML = h; FORMULAS.forEach(function (o, k) { if (o.in) calcF(k); });
}
function calcF(k) {
  var o = FORMULAS[k], x = {}, bad = false; o.in.forEach(function (a) { x[a[0]] = parseNum(G('f' + k + '_' + a[0]).value); if (!isFinite(x[a[0]])) bad = true; });
  var h = ''; if (bad) h = '<span class="warn">กรอกตัวเลขให้ครบ</span>'; else o.out(x).forEach(function (r) { h += '<div class="out"><span class="ol">' + r[0] + '</span><span class="ov">' + (typeof r[1] === 'number' ? f(r[1], r[3] || 0) : r[1]) + '</span><span class="unit">' + (r[2] || '') + '</span></div>'; });
  G('f' + k + '_out').innerHTML = h;
}
/* ---------- [เพิ่ม Rev02 · 21 พ.ย. 2569] แท็บ 4 แนวข้อสอบข้อเขียน (WRITTEN ฝังตอน build จาก written.json · ไม่บันทึกอะไรเมื่อปิดหน้า) ---------- */
var NTAB = 5;
if (typeof WRITTEN === 'undefined') var WRITTEN = [];
if (typeof PARTNO === 'undefined') var PARTNO = 0;
ST.wr = { view: 'part', pos: 0, marked: false, c: { full: 0, part: 0, none: 0 } };
var WR_MARK = [['full', 'ตอบได้ครบ'], ['part', 'ได้บางส่วน'], ['none', 'ยังตอบไม่ได้']];
function wrList(view) { return WRITTEN.filter(function (w) { return view === 'part' ? w.part === PARTNO : String(w.set) === String(view); }); }
function wrLabel(w) { return 'ชุดที่ ' + w.set + ' ข้อ ' + w.no; }
function wrCardHTML(w) {
  return '<div class="wq"><div class="bar"><span class="tag">' + wrLabel(w) + '</span><span class="wsrc">ที่มา ' + esc(w.note) + ' · ใช้กับตอนที่ ' + w.part + '</span></div>' +
    '<div class="qtext wtext">' + w.q + '</div></div>' +
    '<label class="wl" for="wr_draft">ลองเขียนคำตอบของท่านก่อน</label><textarea id="wr_draft" class="wdraft" rows="6" autocomplete="off" placeholder="พิมพ์คำตอบที่นี่ ข้อความไม่ถูกบันทึกและไม่ถูกส่งไปที่ใด"></textarea>' +
    '<div class="btns"><button class="b pri" id="wr_show" onclick="wrReveal()">ดูตัวอย่างคำตอบ</button><button class="b" id="wr_next" onclick="wrNext()">ข้อถัดไป</button></div>' +
    '<div id="wr_sol" class="sol"></div>';
}
function wrSolHTML(w) {
  var h = '<div class="solh">ตัวอย่างคำตอบ ' + wrLabel(w) + '</div><div class="wtext wans">' + w.a + '</div><div class="wmk"><span>ให้คะแนนตัวเอง</span>';
  WR_MARK.forEach(function (m) { h += '<button class="b wm" data-k="' + m[0] + '" onclick="wrMark(\'' + m[0] + '\')">' + m[1] + '</button>'; });
  return h + '</div>';
}
function wrScore() { var c = ST.wr.c; G('wr_score').textContent = 'ตอบได้ครบ ' + c.full + ' · บางส่วน ' + c.part + ' · ยังไม่ได้ ' + c.none + ' จาก ' + (c.full + c.part + c.none) + ' ข้อ'; }
function wrReset() { ST.wr.c = { full: 0, part: 0, none: 0 }; wrScore(); }
function wrDraw() {
  var L = wrList(ST.wr.view), w = L[ST.wr.pos], h = '';
  L.forEach(function (x, i) { h += '<option value="' + i + '"' + (i === ST.wr.pos ? ' selected' : '') + '>' + wrLabel(x) + '</option>'; });
  G('wr_q').innerHTML = h; ST.wr.marked = false;
  G('wr_box').innerHTML = w ? wrCardHTML(w) : '<span class="warn">ไม่มีข้อในมุมมองนี้</span>';
}
function wrView() { ST.wr.view = G('wr_view').value; ST.wr.pos = 0; wrDraw(); }
function wrSel() { ST.wr.pos = Number(G('wr_q').value); wrDraw(); }
function wrNext() { var n = wrList(ST.wr.view).length; ST.wr.pos = n ? (ST.wr.pos + 1) % n : 0; wrDraw(); window.scrollTo(0, 0); }
function wrReveal() { var w = wrList(ST.wr.view)[ST.wr.pos]; if (!w || G('wr_sol').innerHTML) return; G('wr_sol').innerHTML = wrSolHTML(w); wrFixTables(G('wr_sol')); G('wr_show').disabled = true; }
/* คอลัมน์ข้อความยาวกว้างอย่างน้อย 220 px คอลัมน์สั้นไม่ตัดบรรทัด ตารางเลื่อนในกรอบของตัวเอง */
function wrFixTables(el) {
  [].forEach.call(el.querySelectorAll('table.wt'), function (t) {
    var mx = []; [].forEach.call(t.rows, function (r) { [].forEach.call(r.cells, function (c, j) { mx[j] = Math.max(mx[j] || 0, c.textContent.length); }); });
    [].forEach.call(t.rows, function (r) { [].forEach.call(r.cells, function (c, j) { c.className = mx[j] > 24 ? 'wide' : 'nw'; }); });
    var hn = document.createElement('div'); hn.className = 'whint'; hn.textContent = 'ตารางนี้เลื่อนดูทางขวาได้'; t.parentNode.parentNode.insertBefore(hn, t.parentNode);
  });
}
function wrMark(k) {
  if (ST.wr.marked) return; ST.wr.marked = true; ST.wr.c[k]++; wrScore();
  [].forEach.call(document.querySelectorAll('#wr_sol .wm'), function (b) { b.disabled = true; if (b.getAttribute('data-k') === k) b.classList.add('on'); });
}
function buildWritten() {
  var n = wrList('part').length, h = '<option value="part">ข้อของตอนนี้ (' + n + ' ข้อ)</option>';
  [1, 2, 3].forEach(function (s) { h += '<option value="' + s + '">ชุดที่ ' + s + ' ทั้งชุด (' + wrList(s).length + ' ข้อ)</option>'; });
  G('wr_view').innerHTML = h; if (!n) { G('wr_view').value = '1'; ST.wr.view = '1'; } wrScore(); wrDraw();
}
/* ---------- เริ่มต้น ---------- */
function goTab(i) { for (var k = 0; k < NTAB; k++) { G('tab' + k).classList.toggle('on', k === i); G('tab' + k).setAttribute('aria-selected', k === i ? 'true' : 'false'); G('pan' + k).classList.toggle('on', k === i); } window.scrollTo(0, 0); }
document.addEventListener('DOMContentLoaded', function () {
  var tp = [], cnt = {}, h; PROBLEMS.forEach(function (p) { if (tp.indexOf(p.topic) < 0) tp.push(p.topic); cnt[p.topic] = (cnt[p.topic] || 0) + 1; });
  h = '<option value="*">สุ่มทุกหัวข้อ (' + PROBLEMS.length + ' แบบ)</option>'; tp.forEach(function (t) { h += '<option value="' + esc(t) + '">' + t + ' (' + cnt[t] + ')</option>'; }); G('quiz_topic').innerHTML = h;
  h = ''; LOOKUPS.forEach(function (L, i) { h += '<option value="' + i + '">' + (i + 1) + '. ' + L.t + '</option>'; }); G('look_sel').innerHTML = h;
  G('cnt').textContent = 'โจทย์ ' + PROBLEMS.length + ' แบบ (สุ่มตัวเลขใหม่ทุกครั้ง) · เปิดหาค่า ' + LOOKUPS.length + ' ชุด · สูตร ' + FORMULAS.length + ' สูตร' + (WRITTEN.length ? ' · แนวข้อสอบข้อเขียน ' + wrList('part').length + ' ข้อของตอนนี้ (รวม ' + WRITTEN.length + ' ข้อ)' : '');
  buildFormulas(); if (G('wr_view')) buildWritten(); nextQuiz(); if (LOOKUPS.length) nextLook(); else G('tab1').style.display = 'none';
});

/* ===== เนื้อหาของตอนที่ 6 ===== */
/* ตอนที่ 6 — หม้อไอน้ำและระบบไอน้ำ */
var T1 = 'ประสิทธิภาพและพิกัดหม้อไอน้ำ', T2 = 'การเผาไหม้และการสูญเสียทางปล่อง', T3 = 'โบลว์ดาวน์ ไอน้ำแฟลช และคอนเดนเสท', T4 = 'การสูญเสียที่ผิวและการรั่วของไอน้ำ';
var TT = DATA.TT, PP = DATA.PP;   /* TT: [T °C, P kPa, hf, hfg, hg, vg] · PP: [P kPa, Tsat, hf, hfg, hg, vg] */
function rowT(t) { for (var i = 0; i < TT.length; i++) if (TT[i][0] === t) return TT[i]; }
function rowP(p) { for (var i = 0; i < PP.length; i++) if (PP[i][0] === p) return PP[i]; }
var PSEL = [300, 400, 500, 600, 700, 800, 900, 1000, 1100, 1300, 1500];   /* ความดันสัมบูรณ์ kPa = ความดันเกจ + 100 */
function barg(p) { return (p - 100) / 100; }
/* แบบจำลองกราฟสูญเสียทางปล่อง (ปรับให้ใกล้เคียงกราฟในเอกสารอบรม) ea = อากาศส่วนเกิน % */
var FG = { ng: { name: 'ก๊าซธรรมชาติ', co2: function (ea) { return 11.74 / (1 + 1.117 * ea / 100); }, o2: function (ea) { var x = 1.117 * ea / 100; return 21 * x / (1 + x); }, loss: function (t, ea) { return 9.9 + (t - 5) * (0.0367 + 0.000313 * ea); }, eaC: function (c) { return (11.74 / c - 1) / 1.117 * 100; }, eaO: function (o) { return o / (21 - o) / 1.117 * 100; } },
  oil: { name: 'น้ำมันเตา', co2: function (ea) { return 14.2 / (1 + ea / 100); }, o2: function (ea) { var x = ea / 100; return 21 * x / (1 + x); }, loss: function (t, ea) { return 5.63 + (t - 5.4) * (0.0377 + 0.000254 * ea); }, eaC: function (c) { return (14.2 / c - 1) * 100; }, eaO: function (o) { return o / (21 - o) * 100; } },
  /* [แก้ไข 13 พ.ย. 2569 Rev01] ถ่านหิน: CO₂ สูงสุด 17 % ตามกราฟในเอกสารอบรม · การสูญเสีย = ก๊าซแห้งแบบ Siegert (K 0.63) + ไอน้ำจากไฮโดรเจนและความชื้น 4.5 % · เทียบกับค่าอ่านของเอกสาร: CO₂ 12 % ที่ 200 °C ได้ 13.7 % (เอกสาร 13.5-14 %) */
  coal: { name: 'ถ่านหิน', co2: function (ea) { return 17 / (1 + ea / 100); }, o2: function (ea) { var x = ea / 100; return 21 * x / (1 + x); }, loss: function (t, ea) { return 4.5 + (t - 25) * (0.0371 + 0.00037 * ea); }, eaC: function (c) { return (17 / c - 1) * 100; }, eaO: function (o) { return o / (21 - o) * 100; } } };
var SIG = 5.67e-8;
function qsurf(ts, ta, e, h) { return e * SIG * (Math.pow(ts + 273, 4) - Math.pow(ta + 273, 4)) + h * (ts - ta); }

/* ---------- โจทย์ ---------- */
P(T1, function (R) {
  var p = R.pick(PSEL), rp = rowP(p), tf = R.pick([60, 70, 75, 80, 90, 100]), rt = rowT(tf), ms = R.num(2, 50, 1), hv = R.pick([40.07, 41.0, 42.5]), eta = R.num(0.6, 0.86, 3), mf = rd(ms * 1000 * (rp[4] - rt[2]) / (eta * hv * 1000), 0), a = ms * 1000 * (rp[4] - rt[2]) / (mf * hv * 1000) * 100;
  return { q: 'หาประสิทธิภาพของหม้อไอน้ำด้วยวิธีตรง (Direct Method)' + gv([['ไอน้ำที่ผลิต', f(ms, 1) + ' ตัน/ชม.'], ['ความดันไอน้ำ', f(barg(p), 0) + ' barg (' + f(p) + ' kPa สัมบูรณ์)'], ['อุณหภูมิน้ำป้อน', tf + ' °C'], ['น้ำมันเตาที่ใช้', f(mf) + ' kg/ชม.'], ['ค่าความร้อนของเชื้อเพลิง', f(hv, 2) + ' MJ/kg']]) + gv([['hg ที่ ' + f(p) + ' kPa', f(rp[4], 1) + ' kJ/kg'], ['hf ของน้ำที่ ' + tf + ' °C', f(rt[2], 2) + ' kJ/kg']]),
    a: a, u: '%', d: 1, s: [m('η = ms × (hg − hf น้ำป้อน) ÷ (mf × ค่าความร้อน) × 100'), 'ความร้อนที่ไอน้ำได้รับ ' + m('= ' + f(ms * 1000) + ' kg/ชม. × (' + f(rp[4], 1) + ' − ' + f(rt[2], 2) + ') kJ/kg = ' + f(ms * (rp[4] - rt[2]), 0) + ' MJ/ชม.'), 'ความร้อนจากเชื้อเพลิง ' + m('= ' + f(mf) + ' × ' + f(hv, 2) + ' = ' + f(mf * hv, 0) + ' MJ/ชม.'), m('η = ' + f(ms * (rp[4] - rt[2]), 0) + ' ÷ ' + f(mf * hv, 0) + ' × 100 = ' + f(a, 1) + ' %')],
    note: 'ต้องระบุว่าประสิทธิภาพคิดบนฐานค่าความร้อนสูง (HHV) หรือต่ำ (LHV) และตารางไอน้ำใช้ความดันสัมบูรณ์ ต้องบวกความดันบรรยากาศเข้ากับค่าเกจก่อนเปิดตาราง' };
});
P(T1, function (R) {
  var k = R.idx(3), bhp = R.pick([100, 150, 200, 300, 400, 500, 600, 800]);
  if (k === 0) return { q: 'หม้อไอน้ำพิกัด <b>' + bhp + ' BHP</b> (แรงม้าหม้อไอน้ำ, Boiler Horsepower) ผลิตไอน้ำสมมูล (from and at 100 °C) ได้กี่ kg ต่อชั่วโมง', a: bhp * 15.65, u: 'kg/ชม.', d: 0, s: ['1 BHP = การระเหยน้ำ 15.65 kg/ชม. จากน้ำ 100 °C เป็นไอน้ำ 100 °C', m(bhp + ' × 15.65 = ' + f(bhp * 15.65, 0) + ' kg/ชม.')], note: 'BHP ในงานหม้อไอน้ำหมายถึงแรงม้าหม้อไอน้ำเสมอ ไม่ใช่แรงม้าเบรกของเครื่องยนต์หรือมอเตอร์ และค่าพิกัดนี้เป็นการระเหยสมมูล การผลิตจริงที่ความดันใช้งานและน้ำป้อนเย็นจะได้น้อยกว่า' };
  if (k === 1) return { q: 'หม้อไอน้ำพิกัด <b>' + bhp + ' BHP</b> (แรงม้าหม้อไอน้ำ) มีกำลังความร้อนที่ส่งให้น้ำกี่ kW', a: bhp * 9.81, u: 'kW', d: 0, s: ['1 BHP = 15.65 kg/ชม. × 2,257 kJ/kg ÷ 3,600 = 9.81 kW', m(bhp + ' × 9.81 = ' + f(bhp * 9.81, 0) + ' kW')] };
  var p = R.pick([500, 700, 800, 1000]), rp = rowP(p), tf = R.pick([30, 60, 80]), rt = rowT(tf), a = bhp * 15.65 * 2257 / (rp[4] - rt[2]);
  return { q: 'หม้อไอน้ำพิกัด <b>' + bhp + ' BHP</b> (แรงม้าหม้อไอน้ำ) เดินที่ความดัน <b>' + f(p) + ' kPa สัมบูรณ์</b> (hg = ' + f(rp[4], 1) + ' kJ/kg) น้ำป้อน <b>' + tf + ' °C</b> (hf = ' + f(rt[2], 2) + ' kJ/kg) ผลิตไอน้ำจริงได้มากที่สุดกี่ kg ต่อชั่วโมง', a: a, u: 'kg/ชม.', d: 0, s: ['การระเหยสมมูล ' + m('= ' + bhp + ' × 15.65 = ' + f(bhp * 15.65, 0) + ' kg/ชม.') + ' (ใช้ความร้อน 2,257 kJ/kg)', 'ความร้อนที่ต้องใช้จริงต่อไอน้ำ 1 kg ' + m('= ' + f(rp[4], 1) + ' − ' + f(rt[2], 2) + ' = ' + f(rp[4] - rt[2], 1) + ' kJ/kg'), m('ไอน้ำจริง = ' + f(bhp * 15.65, 0) + ' × 2,257 ÷ ' + f(rp[4] - rt[2], 1) + ' = ' + f(a, 0) + ' kg/ชม.')], note: 'ตัวคูณ 2,257 ÷ (hg − hf น้ำป้อน) เรียกว่าตัวประกอบการระเหย ยิ่งน้ำป้อนเย็น หม้อไอน้ำยิ่งผลิตไอน้ำจริงได้น้อยกว่าพิกัด' };
});
P(T1, function (R) {
  var st = R.num(8, 22, 1), sf = R.num(0.5, 3, 1), bd = R.num(0.5, 3, 1), ub = R.num(0, 2, 1), a = 100 - st - sf - bd - ub;
  return { q: 'หาประสิทธิภาพของหม้อไอน้ำด้วยวิธีอ้อม (Indirect Method) จากการสูญเสียที่ประเมินได้ดังนี้' + gv([['สูญเสียทางปล่อง', f(st, 1) + ' %'], ['สูญเสียที่ผิวหม้อไอน้ำ', f(sf, 1) + ' %'], ['สูญเสียจากโบลว์ดาวน์', f(bd, 1) + ' %'], ['สูญเสียจากเชื้อเพลิงเผาไหม้ไม่หมด', f(ub, 1) + ' %']]),
    a: a, u: '%', d: 1, s: [m('η = 100 − ผลรวมของการสูญเสียทั้งหมด'), m('η = 100 − (' + f(st, 1) + ' + ' + f(sf, 1) + ' + ' + f(bd, 1) + ' + ' + f(ub, 1) + ')'), m('η = ' + f(a, 1) + ' %')], note: 'วิธีอ้อมบอกได้ว่าพลังงานเสียไปที่ใด จึงใช้หามาตรการได้ ส่วนวิธีตรงบอกเฉพาะผลรวม และไวต่อความคลาดเคลื่อนของเครื่องวัดอัตราไหลของไอน้ำและเชื้อเพลิง' };
});
P(T1, function (R) {
  var p = R.pick(PSEL), rp = rowP(p), tf = R.pick([30, 60, 80, 100]), rt = rowT(tf), eta = R.int(70, 88), hv = R.pick([[40.07, 'น้ำมันเตา', 'kg'], [36.5, 'ก๊าซธรรมชาติ', 'm³'], [26.4, 'ถ่านหิน', 'kg']]), pr = hv[0] > 39 ? R.num(18, 26, 1) : (hv[0] > 30 ? R.num(11, 16, 1) : R.num(3, 5, 1)), fuel = 1000 * (rp[4] - rt[2]) / (eta / 100 * hv[0] * 1000), a = fuel * pr;
  return { q: 'หาต้นทุนเชื้อเพลิงของการผลิตไอน้ำ 1 ตัน' + gv([['ความดันไอน้ำ', f(p) + ' kPa สัมบูรณ์ (hg = ' + f(rp[4], 1) + ' kJ/kg)'], ['น้ำป้อน', tf + ' °C (hf = ' + f(rt[2], 2) + ' kJ/kg)'], ['ประสิทธิภาพหม้อไอน้ำ', eta + ' %'], ['เชื้อเพลิง', hv[1] + ' ' + f(hv[0], 2) + ' MJ/' + hv[2]], ['ราคาเชื้อเพลิง', f(pr, 1) + ' บาท/' + hv[2]]]),
    a: a, u: 'บาท/ตันไอน้ำ', d: 0, tol: 0.012, s: ['ความร้อนที่ไอน้ำ 1 ตันต้องการ ' + m('= 1,000 × (' + f(rp[4], 1) + ' − ' + f(rt[2], 2) + ') = ' + f(rp[4] - rt[2], 1) + ' MJ'), 'เชื้อเพลิงที่ใช้ ' + m('= ' + f(rp[4] - rt[2], 1) + ' ÷ (' + eta / 100 + ' × ' + f(hv[0], 2) + ') = ' + f(fuel, 2) + ' ' + hv[2]), m('ต้นทุน = ' + f(fuel, 2) + ' × ' + f(pr, 1) + ' = ' + f(a, 0) + ' บาทต่อตันไอน้ำ')], note: 'ต้นทุนไอน้ำใช้แปลงผลประหยัดไอน้ำของทุกมาตรการเป็นเงิน จึงควรคำนวณจากประสิทธิภาพและราคาเชื้อเพลิงจริงของโรงงาน' };
});
P(T1, function (R) {
  var fu = R.int(20, 300) * 10000, e1 = R.num(70, 82, 1), e2 = rd(e1 + R.num(2, 6, 1), 1), a = fu * (1 - e1 / e2);
  return { q: 'หม้อไอน้ำใช้เชื้อเพลิง <b>' + f(fu) + ' ลิตรต่อปี</b> ถ้าปรับปรุงประสิทธิภาพจาก <b>' + f(e1, 1) + ' %</b> เป็น <b>' + f(e2, 1) + ' %</b> โดยผลิตไอน้ำเท่าเดิม ประหยัดเชื้อเพลิงได้ปีละเท่าไร',
    a: a, u: 'ลิตร/ปี', d: 0, tol: 0.012, s: ['ความร้อนที่ไอน้ำต้องการเท่าเดิม เชื้อเพลิงจึงแปรผกผันกับประสิทธิภาพ', m('ผลประหยัด = เชื้อเพลิงเดิม × (1 − η₁ ÷ η₂)'), m('= ' + f(fu) + ' × (1 − ' + f(e1, 1) + ' ÷ ' + f(e2, 1) + ') = ' + f(a, 0) + ' ลิตร/ปี (' + f((1 - e1 / e2) * 100, 2) + ' %)')], note: 'ร้อยละที่ประหยัดไม่เท่ากับส่วนต่างของประสิทธิภาพโดยตรง ต้องหารด้วยประสิทธิภาพใหม่: (η₂ − η₁) ÷ η₂' };
});
P(T2, function (R) {
  var o2 = R.num(2, 11, 1), a = o2 / (21 - o2) * 100;
  return { q: 'เครื่องวิเคราะห์ก๊าซไอเสียวัดออกซิเจนได้ <b>' + f(o2, 1) + ' %</b> (ฐานแห้ง) อากาศส่วนเกินโดยประมาณคือร้อยละเท่าไร',
    a: a, u: '%', d: 0, abs: 1, s: [m('อากาศส่วนเกิน ≈ O₂ ÷ (21 − O₂) × 100'), m('= ' + f(o2, 1) + ' ÷ (21 − ' + f(o2, 1) + ') × 100 = ' + f(a, 0) + ' %'), 'ค่าที่เหมาะสมตามเอกสารอบรม: ก๊าซธรรมชาติ 10-15 % · น้ำมันเตา 20-25 % · ถ่านหิน 30-50 %'], note: 'สูตรนี้เป็นค่าประมาณที่ไม่ขึ้นกับชนิดเชื้อเพลิง และใช้ได้เมื่อการเผาไหม้สมบูรณ์ ถ้าพบ CO สูง แสดงว่าอากาศไม่พอหรือผสมไม่ดี ห้ามลดอากาศลงอีก' };
});
P(T2, function (R) {
  var k = R.idx(3), F3 = [['ก๊าซธรรมชาติ', '10-15 %'], ['น้ำมันเตา', '20-25 %'], ['ถ่านหิน', '30-50 %']];
  return mc('ตามเอกสารอบรม อากาศส่วนเกินที่เหมาะสมสำหรับการเผา <b>' + F3[k][0] + '</b> อยู่ในช่วงใด', F3[k][1], F3.filter(function (x, i) { return i !== k; }).map(function (x) { return x[1]; }).concat(['60-80 %']), ['ก๊าซผสมกับอากาศได้ง่ายจึงใช้อากาศส่วนเกินน้อยที่สุด เชื้อเพลิงแข็งผสมยากที่สุดจึงต้องใช้มากที่สุด', 'ก๊าซธรรมชาติ 10-15 % · น้ำมันเตา 20-25 % · ถ่านหิน 30-50 %', 'อากาศมากเกินพาความร้อนออกทางปล่อง อากาศน้อยเกินทำให้เผาไหม้ไม่หมดและเกิด CO กับเขม่า']);
});
P(T2, function (R) {
  var fu = R.int(30, 400) * 10000, l1 = R.num(15, 24, 1), l2 = rd(l1 - R.num(1.5, 5, 1), 1), oth = R.num(2, 5, 1), e1 = 100 - l1 - oth, e2 = 100 - l2 - oth, a = fu * (1 - e1 / e2);
  return { q: 'ปรับอากาศเผาไหม้ทำให้การสูญเสียทางปล่องลดจาก <b>' + f(l1, 1) + ' %</b> เหลือ <b>' + f(l2, 1) + ' %</b> การสูญเสียอื่นรวม <b>' + f(oth, 1) + ' %</b> เท่าเดิม หม้อไอน้ำใช้เชื้อเพลิง <b>' + f(fu) + ' หน่วยต่อปี</b> ประหยัดเชื้อเพลิงได้ปีละเท่าไร',
    a: a, u: 'หน่วย/ปี', d: 0, tol: 0.015, s: ['ประสิทธิภาพเดิม ' + m('= 100 − ' + f(l1, 1) + ' − ' + f(oth, 1) + ' = ' + f(e1, 1) + ' %') + ' · ประสิทธิภาพใหม่ ' + m('= 100 − ' + f(l2, 1) + ' − ' + f(oth, 1) + ' = ' + f(e2, 1) + ' %'), m('ผลประหยัด = ' + f(fu) + ' × (1 − ' + f(e1, 1) + ' ÷ ' + f(e2, 1) + ')'), m('= ' + f(a, 0) + ' หน่วย/ปี (' + f((1 - e1 / e2) * 100, 2) + ' %)')], note: 'ผลประหยัดเป็นร้อยละของเชื้อเพลิงมากกว่าส่วนต่างของการสูญเสียเล็กน้อย เพราะหารด้วยประสิทธิภาพใหม่' };
});
P(T2, function (R) {
  var mg = R.num(2, 30, 1), t1 = R.int(180, 300, 10), t2 = R.int(120, 160, 10), cp = 1.05, h = R.int(30, 80) * 100, q = mg * 1000 / 3600 * cp * (t1 - t2), a = q;
  return { q: 'ติดตั้งอีโคโนไมเซอร์เพื่อนำความร้อนจากก๊าซไอเสียไปอุ่นน้ำป้อน ก๊าซไอเสียไหล <b>' + f(mg, 1) + ' ตัน/ชม.</b> อุณหภูมิลดจาก <b>' + t1 + ' °C</b> เหลือ <b>' + t2 + ' °C</b> ความร้อนจำเพาะของก๊าซไอเสีย <b>1.05 kJ/kg·K</b> ความร้อนที่นำกลับมาได้คือกี่ kW',
    a: a, u: 'kW', d: 0, s: [m('Q = m × cp × (T₁ − T₂)'), 'อัตราไหลมวล ' + m('= ' + f(mg, 1) + ' × 1,000 ÷ 3,600 = ' + f(mg * 1000 / 3600, 3) + ' kg/s'), m('Q = ' + f(mg * 1000 / 3600, 3) + ' × 1.05 × (' + t1 + ' − ' + t2 + ') = ' + f(q, 0) + ' kW'), 'เดิน ' + f(h) + ' ชม./ปี จะได้ความร้อนกลับมา ' + m(f(q * h * 3.6 / 1000, 0) + ' GJ/ปี')], note: 'อุณหภูมิก๊าซไอเสียหลังอีโคโนไมเซอร์ต้องไม่ต่ำกว่าจุดน้ำค้างของกรด โดยเฉพาะเชื้อเพลิงที่มีกำมะถัน เช่น น้ำมันเตาและถ่านหิน' };
});
P(T3, function (R) {
  var s = R.num(2, 30, 1) * 1000, tf = R.int(8, 40) * 10, tm = R.pick([2500, 3000, 3500]), bd = s * tf / (tm - tf), k = R.idx(2);
  if (k === 0) return { q: 'หม้อไอน้ำผลิตไอน้ำ <b>' + f(s) + ' kg/ชม.</b> น้ำป้อนมีค่า TDS <b>' + tf + ' ppm</b> ต้องการควบคุม TDS ของน้ำในหม้อไม่ให้เกิน <b>' + f(tm) + ' ppm</b> ต้องโบลว์ดาวน์กี่ kg ต่อชั่วโมง', a: bd, u: 'kg/ชม.', d: 0, tol: 0.015, s: [m('BD = S × TDS น้ำป้อน ÷ (TDS สูงสุด − TDS น้ำป้อน)'), m('BD = ' + f(s) + ' × ' + tf + ' ÷ (' + f(tm) + ' − ' + tf + ')'), m('BD = ' + f(bd, 0) + ' kg/ชม. (' + f(bd / s * 100, 1) + ' % ของไอน้ำ)')], note: 'การนำคอนเดนเสทกลับมาใช้ลด TDS ของน้ำป้อน จึงลดโบลว์ดาวน์ได้โดยตรง' };
  return { q: 'น้ำป้อนหม้อไอน้ำมีค่า TDS <b>' + tf + ' ppm</b> และควบคุม TDS ของน้ำในหม้อที่ <b>' + f(tm) + ' ppm</b> อัตราโบลว์ดาวน์คิดเป็นร้อยละเท่าไรของไอน้ำที่ผลิต', a: tf / (tm - tf) * 100, u: '%', d: 1, abs: 0.06, s: [m('BD (% ของไอน้ำ) = TDS น้ำป้อน ÷ (TDS สูงสุด − TDS น้ำป้อน) × 100'), m('= ' + tf + ' ÷ (' + f(tm) + ' − ' + tf + ') × 100 = ' + f(tf / (tm - tf) * 100, 1) + ' %')] };
});
P(T3, function (R) {
  var p = R.pick([700, 800, 1000, 1100, 1300]), rp = rowP(p), tf = R.pick([30, 60, 80]), rt = rowT(tf), bd = R.int(100, 900, 20), h = R.int(40, 80) * 100, eta = R.int(75, 85), q = bd * (rp[2] - rt[2]), a = q * h / 1e6 / (eta / 100);
  return { q: 'หม้อไอน้ำความดัน <b>' + f(p) + ' kPa สัมบูรณ์</b> โบลว์ดาวน์ <b>' + bd + ' kg/ชม.</b> น้ำป้อน <b>' + tf + ' °C</b> เดิน <b>' + f(h) + ' ชม./ปี</b> ประสิทธิภาพหม้อไอน้ำ <b>' + eta + ' %</b> เชื้อเพลิงที่เสียไปกับโบลว์ดาวน์คิดเป็นความร้อนกี่ GJ ต่อปี' + gv([['hf ของน้ำอิ่มตัวที่ ' + f(p) + ' kPa', f(rp[2], 2) + ' kJ/kg'], ['hf ของน้ำที่ ' + tf + ' °C', f(rt[2], 2) + ' kJ/kg']]),
    a: a, u: 'GJ/ปี', d: 0, tol: 0.012, s: ['น้ำโบลว์ดาวน์เป็นน้ำอิ่มตัวที่ความดันหม้อ ความร้อนที่ทิ้งไปต่อ kg ' + m('= ' + f(rp[2], 2) + ' − ' + f(rt[2], 2) + ' = ' + f(rp[2] - rt[2], 2) + ' kJ/kg'), 'ความร้อนที่ทิ้ง ' + m('= ' + bd + ' × ' + f(rp[2] - rt[2], 2) + ' × ' + f(h) + ' ÷ 1,000,000 = ' + f(q * h / 1e6, 0) + ' GJ/ปี'), 'คิดเป็นความร้อนจากเชื้อเพลิง ' + m('= ' + f(q * h / 1e6, 0) + ' ÷ ' + eta / 100 + ' = ' + f(a, 0) + ' GJ/ปี')], note: 'ใช้ hf (น้ำอิ่มตัว) ไม่ใช่ hg เพราะสิ่งที่ระบายทิ้งคือน้ำ ไม่ใช่ไอน้ำ ความร้อนส่วนนี้นำกลับได้ด้วยถังแฟลชและเครื่องแลกเปลี่ยนความร้อน' };
});
P(T3, function (R) {
  var b1 = R.num(6, 15, 1), b2 = rd(b1 - R.num(2, 5, 1), 1), fu = R.int(30, 300) * 10000, a = fu * (b1 - b2) * 0.30 / 100;
  return { q: 'หม้อไอน้ำความดัน 10 barg ลดอัตราโบลว์ดาวน์จาก <b>' + f(b1, 1) + ' %</b> เหลือ <b>' + f(b2, 1) + ' %</b> ของไอน้ำที่ผลิต ถ้าใช้เชื้อเพลิง <b>' + f(fu) + ' หน่วยต่อปี</b> ประหยัดเชื้อเพลิงได้ประมาณปีละเท่าไร (ที่ 10 barg เชื้อเพลิงสูญเสียราว 0.30 % ต่อโบลว์ดาวน์ 1 %)',
    a: a, u: 'หน่วย/ปี', d: 0, s: ['โบลว์ดาวน์ที่ลดได้ ' + m('= ' + f(b1, 1) + ' − ' + f(b2, 1) + ' = ' + f(b1 - b2, 1) + ' %'), 'เชื้อเพลิงที่ประหยัด ' + m('= ' + f(b1 - b2, 1) + ' × 0.30 = ' + f((b1 - b2) * 0.3, 2) + ' %'), m('= ' + f(fu) + ' × ' + f((b1 - b2) * 0.3 / 100, 4) + ' = ' + f(a, 0) + ' หน่วย/ปี')], note: 'ค่า 0.30 % ใช้ได้ที่ 10 barg ความดันสูงขึ้น น้ำโบลว์ดาวน์ร้อนขึ้น การสูญเสียต่อ 1 % จึงมากขึ้น ให้อ่านจากกราฟตามความดันจริง' };
});
P(T3, function (R) {
  var p1 = R.pick([500, 700, 800, 1000, 1300, 1500]), p2 = R.pick([101.325, 150, 200, 300].filter(function (x) { return x < p1; })), r1 = rowP(p1), r2 = rowP(p2), a = (r1[2] - r2[2]) / r2[3] * 100;
  return { q: 'คอนเดนเสทที่ความดัน <b>' + f(p1) + ' kPa สัมบูรณ์</b> ระบายเข้าถังแฟลชที่ความดัน <b>' + (p2 === 101.325 ? '101.3' : f(p2)) + ' kPa สัมบูรณ์</b> เกิดไอน้ำแฟลชร้อยละเท่าไรของคอนเดนเสท' + gv([['hf ที่ ' + f(p1) + ' kPa', f(r1[2], 2) + ' kJ/kg'], ['hf ที่ ' + (p2 === 101.325 ? '101.3' : f(p2)) + ' kPa', f(r2[2], 2) + ' kJ/kg'], ['hfg ที่ ' + (p2 === 101.325 ? '101.3' : f(p2)) + ' kPa', f(r2[3], 1) + ' kJ/kg']]),
    a: a, u: '%', d: 1, s: [m('สัดส่วนไอน้ำแฟลช = (hf ความดันสูง − hf ความดันต่ำ) ÷ hfg ความดันต่ำ'), m('= (' + f(r1[2], 2) + ' − ' + f(r2[2], 2) + ') ÷ ' + f(r2[3], 1) + ' × 100'), m('= ' + f(a, 1) + ' %')], note: 'ไอน้ำแฟลชเป็นไอน้ำความดันต่ำที่ใช้งานได้จริง ถ้าปล่อยทิ้งที่ปล่องระบายของถังคอนเดนเสท คือการทิ้งทั้งความร้อนและน้ำที่ปรับสภาพแล้ว' };
});
P(T3, function (R) {
  var mc_ = R.num(1, 15, 1) * 1000, tc = R.pick([80, 85, 90, 95]), tm = R.pick([28, 30, 32]), h = R.int(40, 80) * 100, eta = R.int(75, 85), hv = 40.07, q = mc_ * 4.19 * (tc - tm) * h / 1e6, a = q * 1000 / (eta / 100 * hv);
  return { q: 'นำคอนเดนเสทกลับมาใช้เป็นน้ำป้อนหม้อไอน้ำได้ <b>' + f(mc_) + ' kg/ชม.</b> ที่ <b>' + tc + ' °C</b> แทนน้ำเติมที่ <b>' + tm + ' °C</b> เดิน <b>' + f(h) + ' ชม./ปี</b> ประสิทธิภาพหม้อไอน้ำ <b>' + eta + ' %</b> ประหยัดน้ำมันเตา (40.07 MJ/kg) ได้ปีละกี่ kg',
    a: a, u: 'kg/ปี', d: 0, tol: 0.012, s: ['ความร้อนที่ได้กลับ ' + m('= m × cp × ΔT = ' + f(mc_) + ' × 4.19 × (' + tc + ' − ' + tm + ') × ' + f(h) + ' ÷ 1,000,000 = ' + f(q, 0) + ' GJ/ปี'), 'เชื้อเพลิงที่ประหยัด ' + m('= ' + f(q, 0) + ' × 1,000 MJ ÷ (' + eta / 100 + ' × 40.07 MJ/kg)'), m('= ' + f(a, 0) + ' kg/ปี')], note: 'ผลประโยชน์ของคอนเดนเสทมี 3 ส่วน: ความร้อน ค่าน้ำและค่าปรับสภาพน้ำ และโบลว์ดาวน์ที่ลดลง โจทย์นี้คิดเฉพาะส่วนความร้อน' };
});
P(T4, function (R) {
  var ts = R.int(60, 180, 5), ta = R.pick([30, 32, 35]), e = R.pick([0.8, 0.85, 0.9]), h = R.pick([8, 10, 12]), a = qsurf(ts, ta, e, h);
  return { q: 'ผิวหม้อไอน้ำมีอุณหภูมิ <b>' + ts + ' °C</b> อากาศโดยรอบ <b>' + ta + ' °C</b> ค่าการแผ่รังสีของผิว <b>' + e + '</b> สัมประสิทธิ์การพาความร้อน <b>' + h + ' W/m²·K</b> ความร้อนสูญเสียต่อพื้นที่ผิวคือเท่าไร',
    a: a, u: 'W/m²', d: 0, tol: 0.015, s: [m('q = ε × σ × (Ts⁴ − Ta⁴) + h × (Ts − Ta)') + ' โดย ' + m('σ = 5.67 × 10⁻⁸ W/m²·K⁴') + ' และอุณหภูมิเป็นเคลวิน', m('Ts = ' + (ts + 273) + ' K · Ta = ' + (ta + 273) + ' K'), 'การแผ่รังสี ' + m('= ' + e + ' × 5.67 × 10⁻⁸ × (' + (ts + 273) + '⁴ − ' + (ta + 273) + '⁴) = ' + f(e * SIG * (Math.pow(ts + 273, 4) - Math.pow(ta + 273, 4)), 0) + ' W/m²'), 'การพาความร้อน ' + m('= ' + h + ' × (' + ts + ' − ' + ta + ') = ' + f(h * (ts - ta), 0) + ' W/m²'), m('q = ' + f(a, 0) + ' W/m²')], note: 'เทอมการแผ่รังสีต้องใช้อุณหภูมิสัมบูรณ์ยกกำลังสี่ การใช้องศาเซลเซียสจะได้ค่าผิดไปมาก' };
});
P(T4, function (R) {
  var d = R.pick([[50, 60], [80, 89], [100, 114], [150, 168]]), len = R.int(10, 120, 5), qb = R.int(600, 1800, 50), qi = R.int(80, 200, 10), h = R.int(40, 87) * 100, ar = Math.PI * d[1] / 1000 * len, a = (qb - qi) * ar * h * 3.6 / 1e6;
  return { q: 'ท่อไอน้ำขนาด ' + d[0] + ' mm (เส้นผ่านศูนย์กลางภายนอก <b>' + d[1] + ' mm</b>) ยาว <b>' + len + ' m</b> ไม่ได้หุ้มฉนวน สูญเสียความร้อน <b>' + f(qb) + ' W/m²</b> หลังหุ้มฉนวนเหลือ <b>' + qi + ' W/m²</b> (คิดต่อพื้นที่ผิวท่อเดิม) ใช้งาน <b>' + f(h) + ' ชม./ปี</b> ความร้อนที่ประหยัดได้คือกี่ GJ ต่อปี',
    a: a, u: 'GJ/ปี', d: 1, tol: 0.015, s: ['พื้นที่ผิวท่อ ' + m('= π × D × L = π × ' + d[1] / 1000 + ' × ' + len + ' = ' + f(ar, 2) + ' m²'), 'ความร้อนที่ลดได้ ' + m('= (' + f(qb) + ' − ' + qi + ') × ' + f(ar, 2) + ' = ' + f((qb - qi) * ar, 0) + ' W'), m('ต่อปี = ' + f((qb - qi) * ar / 1000, 2) + ' kW × ' + f(h) + ' ชม. × 3.6 MJ/kWh ÷ 1,000 = ' + f(a, 1) + ' GJ/ปี'), 'เชื้อเพลิงที่ประหยัด = ความร้อนที่ประหยัด ÷ ประสิทธิภาพหม้อไอน้ำ ÷ ค่าความร้อนของเชื้อเพลิง'], note: 'วาล์วและหน้าแปลนที่ไม่หุ้มฉนวนเทียบได้กับท่อเปลือยยาวราว 0.5-1.5 m ต่อชิ้น จึงต้องนับรวมด้วย' };
});
P(T4, function (R) {
  var lk = R.num(5, 60, 1), p = R.pick([500, 700, 800, 1000]), rp = rowP(p), tf = R.pick([30, 60, 80]), rt = rowT(tf), h = R.int(40, 87) * 100, eta = R.int(75, 85), a = lk * (rp[4] - rt[2]) * h / 1e6 / (eta / 100);
  return { q: 'พบไอน้ำรั่วที่กับดักไอน้ำและหน้าแปลนรวม <b>' + f(lk, 1) + ' kg/ชม.</b> ที่ความดัน <b>' + f(p) + ' kPa สัมบูรณ์</b> (hg = ' + f(rp[4], 1) + ' kJ/kg) น้ำป้อน <b>' + tf + ' °C</b> (hf = ' + f(rt[2], 2) + ' kJ/kg) ระบบมีไอน้ำ <b>' + f(h) + ' ชม./ปี</b> ประสิทธิภาพหม้อไอน้ำ <b>' + eta + ' %</b> เชื้อเพลิงที่เสียไปคิดเป็นความร้อนกี่ GJ ต่อปี',
    a: a, u: 'GJ/ปี', d: 0, tol: 0.012, s: ['ความร้อนที่ใช้ผลิตไอน้ำ 1 kg ' + m('= ' + f(rp[4], 1) + ' − ' + f(rt[2], 2) + ' = ' + f(rp[4] - rt[2], 1) + ' kJ/kg'), 'ความร้อนของไอน้ำที่รั่ว ' + m('= ' + f(lk, 1) + ' × ' + f(rp[4] - rt[2], 1) + ' × ' + f(h) + ' ÷ 1,000,000 = ' + f(lk * (rp[4] - rt[2]) * h / 1e6, 0) + ' GJ/ปี'), 'คิดเป็นความร้อนจากเชื้อเพลิง ' + m('÷ ' + eta / 100 + ' = ' + f(a, 0) + ' GJ/ปี')], note: 'ไอน้ำที่รั่วเสียทั้งความร้อนแฝงและความร้อนสัมผัส จึงใช้ hg ลบด้วย hf ของน้ำป้อน ไม่ใช่ hfg' };
});
P(T4, function (R) {
  var k = R.idx(3);
  var Q = [['ตารางไอน้ำอิ่มตัวใช้ความดันแบบใดในการเปิดหาค่า', 'ความดันสัมบูรณ์ ซึ่งเท่ากับความดันเกจบวกความดันบรรยากาศ', ['ความดันเกจที่อ่านจากมาตรวัดโดยตรง', 'ความดันแตกต่างระหว่างหม้อไอน้ำกับจุดใช้งาน', 'ความดันออกแบบสูงสุดของหม้อไอน้ำ'], 'ความดันบรรยากาศประมาณ 101.3 kPa หรือ 1.013 bar เช่น ไอน้ำ 7 barg ต้องเปิดตารางที่ราว 800 kPa สัมบูรณ์'],
    ['เหตุใดจึงควรจ่ายไอน้ำที่ความดันสูง แล้วลดความดันที่จุดใช้งาน', 'ไอน้ำความดันสูงมีปริมาตรจำเพาะน้อย ใช้ท่อเล็กลง และไอน้ำความดันต่ำมีความร้อนแฝงต่อ kg มากกว่า', ['ไอน้ำความดันสูงมีความร้อนแฝงต่อ kg มากกว่า', 'ไอน้ำความดันต่ำมีอุณหภูมิสูงกว่า', 'เพื่อให้เกิดไอน้ำแฟลชในท่อจ่าย'], 'เมื่อความดันสูงขึ้น hfg ลดลง ส่วน hf และอุณหภูมิอิ่มตัวเพิ่มขึ้น กระบวนการที่ใช้ความร้อนแฝงจึงได้ประโยชน์จากไอน้ำความดันต่ำที่จุดใช้งาน'],
    ['กับดักไอน้ำ (Steam Trap) ที่ทำงานปกติมีหน้าที่อะไร', 'ระบายคอนเดนเสทและอากาศออก โดยไม่ปล่อยให้ไอน้ำรั่วผ่าน', ['ลดความดันของไอน้ำก่อนเข้าอุปกรณ์', 'วัดปริมาณไอน้ำที่ใช้', 'ป้องกันความดันเกินในท่อไอน้ำ'], 'กับดักไอน้ำที่ค้างเปิดปล่อยไอน้ำทิ้งตลอดเวลา ส่วนที่ค้างปิดทำให้คอนเดนเสทท่วมอุปกรณ์ จึงต้องตรวจตามรอบ']];
  return mc(Q[k][0], Q[k][1], Q[k][2], [Q[k][3]]);
});

/* ---------- ฝึกเปิดหาค่า ---------- */
LK({ t: 'ตารางไอน้ำอิ่มตัว เรียงตามอุณหภูมิ', table: { head: ['T (°C)', 'P อิ่มตัว (kPa)', 'hf (kJ/kg)', 'hfg (kJ/kg)', 'hg (kJ/kg)', 'vg (m³/kg)', 'vf (m³/kg)', 'sf (kJ/kg·K)', 'sg (kJ/kg·K)'], rows: TT, dec: [0, 2, 2, 1, 1, 4, 6, 4, 4] },   /* [แก้ไข 13 พ.ย. 2569 Rev01] เพิ่ม vf sf sg */
  src: 'คำนวณตาม IAPWS-IF97 ค่าต่างจากตารางในตำราได้ราว 0.1-0.2 kJ/kg · ความดันเป็นค่าสัมบูรณ์ · hf hfg hg เอนทาลปีของน้ำอิ่มตัว ความร้อนแฝง และไออิ่มตัว · vg vf ปริมาตรจำเพาะของไอและของน้ำ · sf sg เอนโทรปีของน้ำและของไอ',
  q: function (R) {
    var k = R.idx(4), r = R.idx(TT.length), x = TT[r];
    if (k === 0) return { q: 'อ่านจากตาราง: น้ำป้อนหม้อไอน้ำอุณหภูมิ <b>' + x[0] + ' °C</b> มีค่าเอนทาลปี hf เท่าไร', a: x[2], u: 'kJ/kg', d: 2, tol: 0.0005, mark: [r, 2], s: ['หาแถว ' + x[0] + ' °C แล้วอ่านคอลัมน์ hf', m(f(x[2], 2) + ' kJ/kg')] };
    if (k === 1) { var r2 = R.int(0, TT.length - 2), t = TT[r2][0] + R.pick([1, 2, 3, 4]), v = TT[r2][2] + (TT[r2 + 1][2] - TT[r2][2]) * (t - TT[r2][0]) / 5; return { q: 'ประมาณค่าในช่วงจากตาราง: น้ำอุณหภูมิ <b>' + t + ' °C</b> มีค่า hf เท่าไร', a: v, u: 'kJ/kg', d: 1, abs: 0.3, mark: [[r2, 2], [r2 + 1, 2]], s: ['ค่า ' + t + ' °C อยู่ระหว่างแถว ' + TT[r2][0] + ' °C (hf = ' + f(TT[r2][2], 2) + ') กับ ' + TT[r2 + 1][0] + ' °C (hf = ' + f(TT[r2 + 1][2], 2) + ')', m('hf = ' + f(TT[r2][2], 2) + ' + (' + f(TT[r2 + 1][2], 2) + ' − ' + f(TT[r2][2], 2) + ') × (' + t + ' − ' + TT[r2][0] + ') ÷ 5'), m('hf = ' + f(v, 1) + ' kJ/kg'), 'วิธีลัดสำหรับน้ำ: hf ≈ 4.19 × T = ' + f(4.19 * t, 1) + ' kJ/kg ใช้ตรวจคำตอบได้'] }; }
    if (k === 2) { var ra = R.int(0, 8), rb = R.int(ra + 3, TT.length - 1), mw = R.num(1, 20, 1) * 1000, q = mw * (TT[rb][2] - TT[ra][2]) / 3600; return { q: 'อุ่นน้ำป้อน <b>' + f(mw) + ' kg/ชม.</b> จาก <b>' + TT[ra][0] + ' °C</b> เป็น <b>' + TT[rb][0] + ' °C</b> ต้องใช้ความร้อนกี่ kW (ใช้ค่า hf จากตาราง)', a: q, u: 'kW', d: 0, tol: 0.012, mark: [[ra, 2], [rb, 2]], s: ['อ่าน hf: ' + m(f(TT[ra][2], 2)) + ' ที่ ' + TT[ra][0] + ' °C และ ' + m(f(TT[rb][2], 2)) + ' ที่ ' + TT[rb][0] + ' °C', m('Q = ' + f(mw) + ' × (' + f(TT[rb][2], 2) + ' − ' + f(TT[ra][2], 2) + ') ÷ 3,600 = ' + f(q, 0) + ' kW')] }; }
    return { q: 'อ่านจากตาราง: น้ำเดือดที่ <b>' + x[0] + ' °C</b> เมื่อความดันสัมบูรณ์เป็นเท่าไร', a: x[1], u: 'kPa', d: 2, tol: 0.001, mark: [r, 1], s: ['หาแถว ' + x[0] + ' °C แล้วอ่านคอลัมน์ P อิ่มตัว', m(f(x[1], 2) + ' kPa (สัมบูรณ์)')] };
  } });
LK({ t: 'ตารางไอน้ำอิ่มตัว เรียงตามความดัน', table: { head: ['P (kPa สัมบูรณ์)', 'T อิ่มตัว (°C)', 'hf (kJ/kg)', 'hfg (kJ/kg)', 'hg (kJ/kg)', 'vg (m³/kg)', 'vf (m³/kg)', 'sf (kJ/kg·K)', 'sg (kJ/kg·K)'], rows: PP.map(function (r) { return [r[0] === 101.325 ? '101.325' : r[0]].concat(r.slice(1)); }), dec: [0, 2, 2, 1, 1, 4, 6, 4, 4] },
  src: 'คำนวณตาม IAPWS-IF97 · ความดันเป็นค่าสัมบูรณ์ = ความดันเกจ + ความดันบรรยากาศ (ราว 100 kPa) · แถวแรกคือความดันบรรยากาศ 101.325 kPa · ตารางครอบคลุมถึง 4,000 kPa (ราว 39 barg) · vf sf sg ใช้กับงานกังหันไอน้ำและการหาคุณภาพไอ',
  q: function (R) {
    var k = R.idx(5), p = R.pick(PSEL), r = PP.indexOf(rowP(p)), x = PP[r];
    if (k === 0) return { q: 'อ่านจากตาราง: ไอน้ำอิ่มตัวที่ความดันเกจ <b>' + f(barg(p), 0) + ' barg</b> (ใช้ความดันบรรยากาศ 100 kPa) มีอุณหภูมิเท่าไร', a: x[1], u: '°C', d: 1, abs: 0.06, mark: [r, 1], s: ['ความดันสัมบูรณ์ ' + m('= ' + f(barg(p), 0) + ' × 100 + 100 = ' + f(p) + ' kPa'), 'อ่านแถว ' + f(p) + ' kPa คอลัมน์ T อิ่มตัว ได้ ' + m(f(x[1], 2) + ' °C')] };
    if (k === 1) return { q: 'อ่านจากตาราง: ไอน้ำอิ่มตัวที่ <b>' + f(p) + ' kPa สัมบูรณ์</b> มีค่า hg เท่าไร', a: x[4], u: 'kJ/kg', d: 1, tol: 0.0003, mark: [r, 4], s: ['อ่านแถว ' + f(p) + ' kPa คอลัมน์ hg', m(f(x[4], 1) + ' kJ/kg')] };
    if (k === 2) { var tf = R.pick([30, 60, 80, 100]), rt = rowT(tf); return { q: 'ผลิตไอน้ำอิ่มตัวที่ <b>' + f(barg(p), 0) + ' barg</b> จากน้ำป้อน <b>' + tf + ' °C</b> (hf = ' + f(rt[2], 2) + ' kJ/kg) ต้องใช้ความร้อนกี่ kJ ต่อไอน้ำ 1 kg', a: x[4] - rt[2], u: 'kJ/kg', d: 1, tol: 0.001, mark: [r, 4], s: ['ความดันสัมบูรณ์ ' + m('= ' + f(p) + ' kPa') + ' อ่าน ' + m('hg = ' + f(x[4], 1) + ' kJ/kg'), m('ความร้อนที่ใช้ = hg − hf น้ำป้อน = ' + f(x[4], 1) + ' − ' + f(rt[2], 2) + ' = ' + f(x[4] - rt[2], 1) + ' kJ/kg')] }; }
    if (k === 3) { var lo = R.pick([101.325, 150, 200]), r2 = PP.indexOf(rowP(lo)), y = PP[r2], a = (x[2] - y[2]) / y[3] * 100; return { q: 'คอนเดนเสทจากอุปกรณ์ที่ <b>' + f(p) + ' kPa</b> ระบายเข้าถังที่ความดัน <b>' + (lo === 101.325 ? '101.325' : f(lo)) + ' kPa</b> (สัมบูรณ์ทั้งคู่) เกิดไอน้ำแฟลชร้อยละเท่าไร ให้เปิดค่าจากตาราง', a: a, u: '%', d: 1, abs: 0.1, mark: [[r, 2], [r2, 2], [r2, 3]], s: ['อ่าน ' + m('hf ที่ ' + f(p) + ' kPa = ' + f(x[2], 2)) + ' · ' + m('hf ที่ความดันต่ำ = ' + f(y[2], 2)) + ' · ' + m('hfg ที่ความดันต่ำ = ' + f(y[3], 1)), m('ไอน้ำแฟลช = (' + f(x[2], 2) + ' − ' + f(y[2], 2) + ') ÷ ' + f(y[3], 1) + ' × 100 = ' + f(a, 1) + ' %')] }; }
    var ms = R.num(0.5, 10, 1) * 1000; return { q: 'ท่อส่งไอน้ำอิ่มตัว <b>' + f(ms) + ' kg/ชม.</b> ที่ <b>' + f(p) + ' kPa สัมบูรณ์</b> ไอน้ำมีอัตราไหลเชิงปริมาตรกี่ m³ ต่อชั่วโมง', a: ms * x[5], u: 'm³/ชม.', d: 0, tol: 0.012, mark: [r, 5], s: ['อ่านปริมาตรจำเพาะ ' + m('vg = ' + f(x[5], 4) + ' m³/kg'), m('อัตราไหล = ' + f(ms) + ' × ' + f(x[5], 4) + ' = ' + f(ms * x[5], 0) + ' m³/ชม.'), 'ความดันยิ่งสูง ปริมาตรจำเพาะยิ่งน้อย จึงใช้ท่อขนาดเล็กลงได้'] };
  } });
function fgChart(F, yL, y2, title) {
  var ser = [{ name: 'CO₂ (อ่านแกนซ้าย)', color: '#1c2b3a', pts: curve(F.co2, 0, 100, 50), w: 4, lab: 0.1, ly: -10, lx: 8 }, { name: 'O₂ (อ่านแกนซ้าย)', color: '#5b6b7b', pts: curve(F.o2, 0, 100, 50), w: 4, lab: 0.12, ly: 30, lx: 18 }], t, i = 0;
  for (t = 100; t <= 400; t += 25, i++) (function (tt, ii) { var fn = function (ea) { return F.loss(tt, ea); }, cut = 100; while (cut > 20 && fn(cut) > y2[1] - 0.6) cut -= 2;
    ser.push({ name: tt + ' °C', color: ii % 2 ? '#d1495b' : '#0a6fa8', pts: curve(fn, 0, 100, 25), ax: 2, w: 1.8, small: true, lab: Math.max(0.3, (cut - (ii % 2 ? 22 : 8)) / 100), lx: 0, ly: -3, anchor: 'middle' }); })(t, i);
  return { title: title, h: 520, x: [0, 100, 'อากาศส่วนเกิน (%)', 10, 0], y: [yL[0], yL[1], 'CO₂ และ O₂ ในก๊าซไอเสียแห้ง (% โดยปริมาตร)', yL[2], 0], y2: [y2[0], y2[1], 'การสูญเสียทางปล่อง (%)', y2[2], 0], series: ser };
}
function fgLookup(key, yL, y2, co2s, o2s, srcx) {
  var F = FG[key];
  LK({ t: 'กราฟสูญเสียทางปล่อง: ' + F.name, chart: fgChart(F, yL, y2, 'สูญเสียทางปล่อง ' + F.name),
    src: 'วาดใหม่จากแบบจำลองที่ปรับให้ใกล้เคียงกราฟในเอกสารอบรม ค่าที่อ่านได้อาจต่างจากกราฟต้นฉบับราว ±0.5 จุดร้อยละ · เส้นตรงสีน้ำเงินและแดงคืออุณหภูมิก๊าซไอเสีย อ่านค่าที่แกนขวา · เส้นโค้งหนาคือ CO₂ และ O₂ อ่านค่าที่แกนซ้าย' + (srcx ? ' · ' + srcx : ''),
    q: function (R) {
      var k = R.idx(4), c = R.pick(co2s), o = R.pick(o2s), t = R.pick([150, 175, 200, 225, 250, 275, 300]), ea, ls;
      if (k === 0) { ea = F.eaC(c); ls = F.loss(t, ea); return { q: 'อ่านจากกราฟ: หม้อไอน้ำเชื้อเพลิง' + F.name + ' วัด CO₂ ได้ <b>' + c + ' %</b> อุณหภูมิก๊าซไอเสีย <b>' + t + ' °C</b> การสูญเสียทางปล่องคือร้อยละเท่าไร', a: ls, u: '%', d: 1, abs: 0.7, mark: [[ea, c], [ea, ls, 2]], s: ['จากแกนซ้ายที่ CO₂ ' + c + ' % ลากเส้นนอนไปชนเส้นโค้ง CO₂ ได้อากาศส่วนเกินราว ' + m(f(ea, 0) + ' %'), 'จากจุดนั้นลากเส้นตั้งไปชนเส้นอุณหภูมิ ' + t + ' °C', 'ลากเส้นนอนไปทางขวา อ่านการสูญเสียทางปล่องที่แกนขวาได้ราว ' + m(f(ls, 1) + ' %')] }; }
      if (k === 1) { ea = F.eaO(o); return { q: 'อ่านจากกราฟ: วัด O₂ ในก๊าซไอเสียได้ <b>' + o + ' %</b> อากาศส่วนเกินคือร้อยละเท่าไร', a: ea, u: '%', d: 0, abs: 3, mark: [ea, o], s: ['จากแกนซ้ายที่ O₂ ' + o + ' % ลากเส้นนอนไปชนเส้นโค้ง O₂ แล้วลากลงมาอ่านที่แกนนอน', 'อ่านได้ราว ' + m(f(ea, 0) + ' %'), 'เทียบกับสูตรประมาณ ' + m('O₂ ÷ (21 − O₂) × 100 = ' + f(o / (21 - o) * 100, 0) + ' %')] }; }
      if (k === 2) { ea = F.eaO(o); ls = F.loss(t, ea); return { q: 'อ่านจากกราฟ: หม้อไอน้ำเชื้อเพลิง' + F.name + ' วัด O₂ ได้ <b>' + o + ' %</b> อุณหภูมิก๊าซไอเสีย <b>' + t + ' °C</b> การสูญเสียทางปล่องคือร้อยละเท่าไร', a: ls, u: '%', d: 1, abs: 0.7, mark: [[ea, o], [ea, ls, 2]], s: ['จากแกนซ้ายที่ O₂ ' + o + ' % ลากเส้นนอนไปชนเส้นโค้ง O₂ ได้อากาศส่วนเกินราว ' + m(f(ea, 0) + ' %'), 'ลากเส้นตั้งไปชนเส้นอุณหภูมิ ' + t + ' °C แล้วลากเส้นนอนไปอ่านแกนขวา', 'อ่านได้ราว ' + m(f(ls, 1) + ' %')] }; }
      var c1 = co2s[R.int(0, 1)], c2 = co2s[R.int(co2s.length - 2, co2s.length - 1)], e1 = F.eaC(c1), e2 = F.eaC(c2), l1 = F.loss(t, e1), l2 = F.loss(t, e2);
      return { q: 'อ่านจากกราฟ: ปรับอากาศเผาไหม้จน CO₂ เพิ่มจาก <b>' + c1 + ' %</b> เป็น <b>' + c2 + ' %</b> ที่อุณหภูมิก๊าซไอเสีย <b>' + t + ' °C</b> เท่าเดิม การสูญเสียทางปล่องลดลงกี่จุดร้อยละ', a: l1 - l2, u: 'จุดร้อยละ', d: 1, abs: 0.5, mark: [[e1, l1, 2], [e2, l2, 2]], s: ['ที่ CO₂ ' + c1 + ' % อ่านการสูญเสียได้ราว ' + m(f(l1, 1) + ' %'), 'ที่ CO₂ ' + c2 + ' % อ่านการสูญเสียได้ราว ' + m(f(l2, 1) + ' %'), m('ลดลง = ' + f(l1, 1) + ' − ' + f(l2, 1) + ' = ' + f(l1 - l2, 1) + ' จุดร้อยละ'), 'CO₂ สูงขึ้นแปลว่าอากาศส่วนเกินน้อยลง ก๊าซไอเสียจึงพาความร้อนออกไปน้อยลง'] };
    } });
}
fgLookup('ng', [0, 12, 12], [10, 34, 12], [7, 8, 9, 10, 11], [2, 3, 4, 5, 6, 7]);
fgLookup('oil', [0, 15, 15], [0, 30, 15], [9, 10, 11, 12, 13], [2, 3, 4, 5, 6, 7]);
fgLookup('coal', [0, 20, 10], [0, 40, 10], [10, 11, 12, 13, 14, 15], [3, 4, 5, 6, 7, 8], 'กราฟถ่านหินเทียบกับค่าอ่านของกราฟในเอกสารอบรมได้เพียง 1 จุด (CO₂ 12 % ที่ 200 °C ได้ราว 13.5-14 %) และไม่รวมการสูญเสียจากคาร์บอนที่เผาไม่หมดในเถ้า ใช้ฝึกวิธีอ่านเท่านั้น');
/* [แก้ไข 13 พ.ย. 2569 Rev01] ตารางสูญเสียทางปล่องของไม้ความชื้น 10 % — ตัวเลขชุดที่คัดไว้ในเอกสารอบรม (ต้นฉบับหน้า 153) */
(function () {
  var WD = [[0.0, 0.0, 20.0, 16.1, 16.6, 17.0, 17.8, 18.7], [30.5, 5.0, 15.2, 18.4, 19.1, 19.5, 20.7, 21.8], [59.9, 8.0, 12.4, 20.6, 21.4, 22.0, 23.4, 24.8], [88.3, 10.0, 10.5, 22.8, 23.8, 24.4, 26.0, 27.7], [129.0, 12.0, 8.6, 25.9, 27.1, 27.9, 29.9, 31.8], [142.1, 12.5, 8.1, 26.9, 28.2, 29.0, 31.1, 33.2], [156.8, 13.0, 7.6, 28.1, 29.4, 30.3, 32.5, 34.7]];
  var DT = [250, 267, 278, 306, 333], DF = [450, 480, 500, 550, 600];
  LK({ t: 'ตารางสูญเสียทางปล่อง: ไม้ความชื้น 10 %', table: { head: ['อากาศส่วนเกิน (%)', 'O₂ (%)', 'CO₂ (%)'].concat(DT.map(function (t, i) { return 'ΔT ' + t + ' °C (' + DF[i] + ' °F)'; })), rows: WD, dec: [1, 1, 1, 1, 1, 1, 1, 1] },
    src: 'ค่าในตารางคือการสูญเสียทางปล่อง (%) · ΔT คืออุณหภูมิก๊าซไอเสียลบอุณหภูมิอากาศเผาไหม้ · คัดบางแถวและบางคอลัมน์จากตารางเต็มของเอกสารอบรม (32 แถว 16 คอลัมน์) · ใช้กับไม้ความชื้น 10 % และ ΔT 250-333 °C เท่านั้น เชื้อเพลิงไม้ที่ชื้นกว่านี้สูญเสียมากกว่า',
    q: function (R) {
      var k = R.idx(4), r = R.int(1, 6), j = R.idx(5), x = WD[r], ta = R.pick([25, 30, 35]);
      if (k === 0) return { q: 'อ่านจากตาราง: หม้อไอน้ำเชื้อเพลิงไม้ วัด O₂ ได้ <b>' + f(x[1], 1) + ' %</b> ผลต่างอุณหภูมิก๊าซไอเสียกับอากาศเผาไหม้ <b>' + DT[j] + ' °C</b> การสูญเสียทางปล่องคือร้อยละเท่าไร', a: x[3 + j], u: '%', d: 1, tol: 0.001, mark: [r, 3 + j], s: ['หาแถว O₂ ' + f(x[1], 1) + ' % กับคอลัมน์ ΔT ' + DT[j] + ' °C', m(f(x[3 + j], 1) + ' %')] };
      if (k === 1) return { q: 'หม้อไอน้ำเชื้อเพลิงไม้ วัด CO₂ ได้ <b>' + f(x[2], 1) + ' %</b> ก๊าซไอเสีย <b>' + (DT[j] + ta) + ' °C</b> อากาศเผาไหม้ <b>' + ta + ' °C</b> การสูญเสียทางปล่องคือร้อยละเท่าไร', a: x[3 + j], u: '%', d: 1, tol: 0.001, mark: [[r, 2], [r, 3 + j]], s: ['ผลต่างอุณหภูมิ ' + m('= ' + (DT[j] + ta) + ' − ' + ta + ' = ' + DT[j] + ' °C'), 'หาแถว CO₂ ' + f(x[2], 1) + ' % (ตรงกับ O₂ ' + f(x[1], 1) + ' %) กับคอลัมน์ ΔT ' + DT[j] + ' °C', m(f(x[3 + j], 1) + ' %')] };
      if (k === 2) return { q: 'อ่านจากตาราง: หม้อไอน้ำเชื้อเพลิงไม้ วัด O₂ ได้ <b>' + f(x[1], 1) + ' %</b> มีอากาศส่วนเกินร้อยละเท่าไร', a: x[0], u: '%', d: 1, tol: 0.001, mark: [r, 0], s: ['หาแถว O₂ ' + f(x[1], 1) + ' % แล้วอ่านคอลัมน์อากาศส่วนเกิน', m(f(x[0], 1) + ' %'), 'เทียบกับสูตรประมาณ ' + m('O₂ ÷ (21 − O₂) × 100 = ' + f(x[1] / (21 - x[1]) * 100, 0) + ' %') + ' ซึ่งต่างกันเล็กน้อยเพราะตารางคิดจากองค์ประกอบของไม้'] };
      var r1 = R.int(4, 6), r2 = R.int(1, 2), d = WD[r1][3 + j] - WD[r2][3 + j];
      return { q: 'ปรับอากาศเผาไหม้ของหม้อไอน้ำเชื้อเพลิงไม้ จน O₂ ลดจาก <b>' + f(WD[r1][1], 1) + ' %</b> เหลือ <b>' + f(WD[r2][1], 1) + ' %</b> ที่ผลต่างอุณหภูมิ <b>' + DT[j] + ' °C</b> เท่าเดิม การสูญเสียทางปล่องลดลงกี่จุดร้อยละ', a: d, u: 'จุดร้อยละ', d: 1, abs: 0.06, mark: [[r1, 3 + j], [r2, 3 + j]], s: ['ที่ O₂ ' + f(WD[r1][1], 1) + ' % อ่านได้ ' + m(f(WD[r1][3 + j], 1) + ' %'), 'ที่ O₂ ' + f(WD[r2][1], 1) + ' % อ่านได้ ' + m(f(WD[r2][3 + j], 1) + ' %'), m('ลดลง = ' + f(WD[r1][3 + j], 1) + ' − ' + f(WD[r2][3 + j], 1) + ' = ' + f(d, 1) + ' จุดร้อยละ')], note: 'ในงานจริงเมื่อลดอากาศส่วนเกิน อุณหภูมิก๊าซไอเสียมักลดลงด้วย ผลประหยัดจึงมากกว่านี้เล็กน้อย' };
    } });
})();
(function () {
  var S = [[7, 22.9 / 6, '#e08a00'], [10, 20 / 6, '#0a6fa8'], [17, 16.1 / 6, '#d1495b']];
  LK({ t: 'กราฟเชื้อเพลิงที่เสียจากโบลว์ดาวน์', chart: { title: 'เชื้อเพลิงที่เสียจากโบลว์ดาวน์', x: [0, 6, 'เชื้อเพลิงที่เสียจากโบลว์ดาวน์ (%)', 12, 1], y: [0, 24, 'อัตราโบลว์ดาวน์ (% ของไอน้ำที่ผลิต)', 12, 0], series: S.map(function (s, i) { return { name: s[0] + ' barg', color: s[2], pts: curve(function (x) { return x * s[1]; }, 0, 6, 12), lab: [0.8, 0.62, 0.8][i], anchor: i === 2 ? 'start' : 'end', lx: i === 2 ? 8 : -10, ly: i === 2 ? 18 : -8 }; }) },
    src: 'วาดใหม่ตามกราฟในเอกสารอบรม · ตัวเลขบนเส้นคือความดันหม้อไอน้ำ · ที่ 10 barg เชื้อเพลิงเสียราว 0.30 % ต่อโบลว์ดาวน์ 1 %',
    q: function (R) {
      var s = R.pick(S), bd = R.pick([4, 6, 8, 10, 12, 14]), x = bd / s[1], k = R.idx(2);
      if (k === 0) return { q: 'อ่านจากกราฟ: หม้อไอน้ำความดัน <b>' + s[0] + ' barg</b> โบลว์ดาวน์ <b>' + bd + ' %</b> ของไอน้ำที่ผลิต เชื้อเพลิงเสียไปร้อยละเท่าไร', a: x, u: '%', d: 1, abs: 0.2, mark: [x, bd], s: ['จากแกนตั้งที่ ' + bd + ' % ลากเส้นนอนไปชนเส้น ' + s[0] + ' barg แล้วลากลงมาอ่านที่แกนนอน', 'อ่านได้ราว ' + m(f(x, 1) + ' %')] };
      var bd2 = bd - R.pick([2, 3]), fu = R.int(30, 300) * 10000, a = fu * (bd - bd2) / s[1] / 100;
      return { q: 'หม้อไอน้ำความดัน <b>' + s[0] + ' barg</b> ใช้เชื้อเพลิง <b>' + f(fu) + ' หน่วยต่อปี</b> ถ้าลดโบลว์ดาวน์จาก <b>' + bd + ' %</b> เหลือ <b>' + bd2 + ' %</b> ประหยัดเชื้อเพลิงได้ปีละเท่าไร (อ่านจากกราฟ)', a: a, u: 'หน่วย/ปี', d: 0, tol: 0.08, mark: [[x, bd], [bd2 / s[1], bd2]], s: ['ที่โบลว์ดาวน์ ' + bd + ' % อ่านเชื้อเพลิงที่เสียได้ราว ' + m(f(x, 2) + ' %') + ' และที่ ' + bd2 + ' % ได้ราว ' + m(f(bd2 / s[1], 2) + ' %'), m('ส่วนต่าง = ' + f((bd - bd2) / s[1], 2) + ' %'), m('ผลประหยัด = ' + f(fu) + ' × ' + f((bd - bd2) / s[1] / 100, 4) + ' = ' + f(a, 0) + ' หน่วย/ปี')] };
    } });
})();
(function () {
  var rows = []; for (var o = 1; o <= 12; o++) rows.push([o, o / (21 - o) * 100, FG.ng.co2(o / (21 - o) / 1.117 * 100), FG.oil.co2(o / (21 - o) * 100), FG.coal.co2(o / (21 - o) * 100)]);
  LK({ t: 'ตารางออกซิเจนกับอากาศส่วนเกิน', table: { head: ['O₂ ในก๊าซไอเสียแห้ง (%)', 'อากาศส่วนเกิน (%)', 'CO₂ ก๊าซธรรมชาติ (%)', 'CO₂ น้ำมันเตา (%)', 'CO₂ ถ่านหิน (%)'], rows: rows, dec: [0, 0, 1, 1, 1] },
    src: 'อากาศส่วนเกิน ≈ O₂ ÷ (21 − O₂) × 100 · ค่า CO₂ จากแบบจำลองเดียวกับกราฟสูญเสียทางปล่อง · ช่วงที่เหมาะสม: ก๊าซธรรมชาติ 10-15 % · น้ำมันเตา 20-25 % · ถ่านหิน 30-50 %',
    q: function (R) {
      var r = R.idx(12), x = rows[r], k = R.idx(3);
      if (k === 0) return { q: 'อ่านจากตาราง: วัด O₂ ได้ <b>' + x[0] + ' %</b> อากาศส่วนเกินคือร้อยละเท่าไร', a: x[1], u: '%', d: 0, abs: 0.6, mark: [r, 1], s: ['หาแถว O₂ ' + x[0] + ' % แล้วอ่านคอลัมน์อากาศส่วนเกิน', m(f(x[1], 0) + ' %')] };
      if (k === 1) { var lim = R.pick([[15, 'ก๊าซธรรมชาติ', 0], [25, 'น้ำมันเตา', 0]]), best = 0, i; for (i = 0; i < 12; i++) if (rows[i][1] <= lim[0]) best = i; return { q: 'จากตาราง: หม้อไอน้ำเชื้อเพลิง' + lim[1] + ' ต้องการคุมอากาศส่วนเกินไม่ให้เกิน <b>' + lim[0] + ' %</b> ค่า O₂ สูงสุดที่ยอมได้ (เป็นจำนวนเต็มตามตาราง) คือเท่าไร', a: rows[best][0], u: '%', d: 0, tol: 0, mark: [best, 1], s: ['ไล่ดูคอลัมน์อากาศส่วนเกิน หาแถวสุดท้ายที่ค่าไม่เกิน ' + lim[0] + ' %', 'O₂ ' + rows[best][0] + ' % ให้อากาศส่วนเกิน ' + m(f(rows[best][1], 0) + ' %') + ' ส่วนแถวถัดไปให้ ' + m(f(rows[best + 1][1], 0) + ' %') + ' ซึ่งเกิน', m('O₂ สูงสุด = ' + rows[best][0] + ' %')] }; }
      var c = R.pick([2, 3, 4]); return { q: 'อ่านจากตาราง: หม้อไอน้ำเชื้อเพลิง' + (c === 2 ? 'ก๊าซธรรมชาติ' : (c === 3 ? 'น้ำมันเตา' : 'ถ่านหิน')) + ' วัด O₂ ได้ <b>' + x[0] + ' %</b> ค่า CO₂ ที่ควรอ่านได้คู่กันคือเท่าไร', a: x[c], u: '%', d: 1, abs: 0.06, mark: [r, c], s: ['หาแถว O₂ ' + x[0] + ' % แล้วอ่านคอลัมน์ CO₂ ของเชื้อเพลิงนั้น', m(f(x[c], 1) + ' %'), 'ถ้าค่า O₂ กับ CO₂ ที่วัดได้ไม่เข้าคู่กัน ให้สงสัยเครื่องวิเคราะห์ การตั้งชนิดเชื้อเพลิง หรืออากาศรั่วเข้าที่จุดวัด'] };
    } });
})();

/* [เพิ่ม Rev03 · 22 พ.ย. 2569] กราฟสูญเสียทางปล่องตามสไลด์ของไฟล์บรรยาย (รูป G6-1.1 ถึง G6-1.3 ของเล่ม 1)
   ทุกเส้นมาจาก DATA.FG6 ซึ่ง gen_fg6.py ถอดจากภาพสไลด์ด้วยตัวถอดชุดเดียวกับที่วาดรูป G ของเล่ม 1
   เส้นอุณหภูมิ: L = a + b × EA (ฟิตเป็นเส้นตรงจากภาพ) · เส้น CO₂ และ O₂: ตารางจุดทุก 1 % อากาศส่วนเกิน
   ชุดเดิมสามชุดข้างบน (แบบจำลอง) คงไว้ตามเดิม */
(function () {
  var FD = DATA.FG6;
  function inv(t, v) { var s = t.map(function (p) { return [p[1], p[0]]; }); if (s[0][0] > s[s.length - 1][0]) s.reverse(); return interp(s, v); }
  /* ปลายขวาของเส้นอุณหภูมิ: ทุกเส้นยาวถึงปลายขวาร่วมกัน (ค่ามากสุดของปลายที่ตามเส้นได้) เหมือนภาพต้นฉบับและรูป G ของเล่ม 1 */
  function xEnd(D) { var e = 0, k; for (k in D.lines) e = Math.max(e, D.lines[k][3]); return e; }
  function lineL(D, T, ea) { var L = D.lines[String(T)]; return L[0] + L[1] * ea; }
  function lossI(D, T, ea) { if (D.lines[String(T)]) return lineL(D, T, ea); var lo = Math.floor(T / 25) * 25, hi = lo + 25, w = (T - lo) / 25; return (1 - w) * lineL(D, lo, ea) + w * lineL(D, hi, ea); }
  function onLine(D, T, ea, top) { var lo = Math.floor(T / 25) * 25, hi = Math.ceil(T / 25) * 25, A = D.lines[String(lo)], B = D.lines[String(hi)]; return ea >= Math.max(A[2], B[2]) + 0.5 && ea <= xEnd(D) - 0.5 && lossI(D, T, ea) <= top - 0.4; }
  /* [แก้ไข Rev03 ตรวจรวม] ป้ายชื่อเส้นมีขอบขาว: เส้น CO₂/O₂ ที่หนาเคยทับป้ายอุณหภูมิ (เช่น 175 °C ของก๊าซธรรมชาติ 200 °C ของถ่านหิน) จนอ่านเลขไม่ได้ */
  function HALO(t) { return '<tspan stroke="#fff" stroke-width="4" stroke-linejoin="round" paint-order="stroke">' + t + '</tspan>'; }
  function chartOf(S) {
    var D = FD[S.key], top = S.y2[1], ser = [], t, i = 0;
    for (t = 100; t <= 400; t += 25, i++) { var L = D.lines[String(t)], x0 = L[2], x1 = xEnd(D), cut = L[0] + L[1] * x1 > top; if (cut) x1 = (top - L[0]) / L[1];
      /* ป้ายอยู่เหนือปลายขวาของเส้น · เส้นที่ทะลุขอบบน วางป้ายเหนือเส้นก่อนถึงจุดทะลุ 12 % อากาศส่วนเกิน ไม่ให้ทับป้ายของเส้นถัดลงมา */
      var pt = [[x0, L[0] + L[1] * x0]]; if (cut) pt.push([x1 - 12, L[0] + L[1] * (x1 - 12)]); pt.push([x1, L[0] + L[1] * x1]);
      ser.push({ name: HALO(t + ' °C'), color: i % 2 ? '#d1495b' : '#0a6fa8', pts: pt, ax: 2, w: 1.8, small: true, lab: cut ? 0.5 : 0.99, lx: -8, ly: -9, anchor: 'end' }); }
    ser.push({ name: HALO('CO₂ (Carbon dioxide) อ่านแกนซ้าย'), color: '#1c2b3a', pts: D.co2, w: 4.5, lab: S.cl[0], lx: S.cl[1], ly: S.cl[2] });
    ser.push({ name: HALO('O₂ (Oxygen) อ่านแกนซ้าย'), color: '#5b6b7b', pts: D.o2, w: 4.5, lab: S.ol[0], lx: S.ol[1], ly: S.ol[2] });
    var yt = [], ym = [], v; for (v = S.y[0]; v <= S.y[1] + 1e-9; v += 1) yt.push(v); for (v = S.y[0] + 0.5; v <= S.y[1] + 1e-9; v += 1) ym.push(v);
    return { title: 'สูญเสียทางปล่อง ' + S.name + ' ตามสไลด์', h: 640, x: [0, 100, 'อากาศส่วนเกิน (%) · % Excess Combustion Air', 10, 0], y: [S.y[0], S.y[1], 'CO₂ และ O₂ ในก๊าซไอเสียแห้ง (% โดยปริมาตร)', 10, 0], yt: yt, yminor: ym,
      y2: [S.y2[0], S.y2[1], 'การสูญเสียทางปล่อง (%) · % Flue Gas Losses', S.y2[2], 0], series: ser };
  }
  function add(S) {
    var D = FD[S.key], top = S.y2[1];
    LK({ t: 'กราฟสูญเสียทางปล่องตามสไลด์: ' + S.name + ' (รูป ' + S.g + ')', chart: chartOf(S),
      src: 'วิธีอ่าน: ① จากค่า CO₂ (หรือ O₂) บนแกนซ้าย ลากเส้นนอนไปชนเส้นโค้ง Carbon dioxide (หรือ Oxygen) อ่านอากาศส่วนเกินที่แกนล่าง ② จากจุดนั้นลากเส้นตั้งไปชนเส้นอุณหภูมิก๊าซไอเสีย ③ ลากเส้นนอนไปแกนขวา อ่านการสูญเสียทางปล่อง · อุณหภูมิที่ไม่มีเส้นให้ประมาณตามสัดส่วนระหว่างสองเส้นที่ติดกัน · '
        + 'ที่มา: รูป ' + S.g + ' ของเล่ม 1 ชุดติวสอบผู้ชำนาญการ ซึ่งถอดจากสไลด์ ' + S.sl + ' ของไฟล์บรรยายตอนที่ 6-1 · ทุกเส้นถอดจากภาพสไลด์ (เส้นอุณหภูมิฟิตเป็นเส้นตรง เส้น CO₂ และ O₂ อ่านทุก 1 % อากาศส่วนเกิน) สเกลทั้งสามแกนตามภาพต้นฉบับ เพิ่มเส้นตารางเพื่อช่วยอ่าน · เทียบค่าอ่านของสไลด์: ' + S.chk
        + ' · กราฟเป็นฐานค่าความร้อนสูง (HHV) ให้เฉพาะการสูญเสียทางปล่อง ไม่รวมผนัง โบลว์ดาวน์ และเชื้อเพลิงเผาไม่หมด' + (S.x ? ' · ' + S.x : '')
        + ' · ต่างจากชุด "กราฟสูญเสียทางปล่อง: ' + S.name + '" ซึ่งเป็นแบบจำลอง ชุดนี้ใช้เส้นของสไลด์โดยตรง · ช่วงยอมรับ: การสูญเสีย ±0.6 จุดร้อยละ (±0.8 เมื่อต้องประมาณระหว่างเส้น หรือเป็นผลต่างของสองค่าอ่าน) อากาศส่วนเกิน ±3 %',
      q: function (R) {
        var k = R.idx(5), c, o, T, ea, ls, n = 0;
        if (k === 0 || k === 3) { do { c = R.pick(S.co2); T = k === 3 ? R.pick(S.ti) : R.pick(S.t); ea = inv(D.co2, c); } while (!onLine(D, T, ea, top) && ++n < 50); ls = lossI(D, T, ea);
          var st = ['① จาก CO₂ ' + c + ' % บนแกนซ้าย ลากเส้นนอนไปชนเส้น Carbon dioxide ได้อากาศส่วนเกินราว ' + m(f(ea, 0) + ' %')];
          if (k === 0) st.push('② จากจุดนั้นลากเส้นตั้งไปชนเส้น ' + T + ' °C', '③ ลากเส้นนอนไปแกนขวา อ่านได้ราว ' + m(f(ls, 1) + ' %'));
          else { var lo = Math.floor(T / 25) * 25, hi = lo + 25, a1 = lineL(D, lo, ea), a2 = lineL(D, hi, ea); st.push('② ไม่มีเส้น ' + T + ' °C ลากเส้นตั้งไปชนเส้น ' + lo + ' °C และ ' + hi + ' °C อ่านแกนขวาได้ราว ' + m(f(a1, 1) + ' %') + ' และ ' + m(f(a2, 1) + ' %'), '③ ประมาณตามสัดส่วน ' + m(f(a1, 1) + ' + (' + T + ' − ' + lo + ') ÷ 25 × (' + f(a2, 1) + ' − ' + f(a1, 1) + ') = ' + f(ls, 1) + ' %')); }
          return { q: 'อ่านจากกราฟตามสไลด์: หม้อไอน้ำเชื้อเพลิง' + S.name + ' วัด CO₂ ได้ <b>' + c + ' %</b> อุณหภูมิก๊าซไอเสีย <b>' + T + ' °C</b> การสูญเสียทางปล่องคือร้อยละเท่าไร', a: ls, u: '%', d: 1, abs: k === 3 ? 0.8 : 0.6, mark: [[ea, c], [ea, ls, 2]], s: st }; }
        if (k === 1) { do { o = R.pick(S.o2); T = R.pick(S.t); ea = inv(D.o2, o); } while (!onLine(D, T, ea, top) && ++n < 50); ls = lossI(D, T, ea);
          return { q: 'อ่านจากกราฟตามสไลด์: หม้อไอน้ำเชื้อเพลิง' + S.name + ' วัด O₂ ในก๊าซไอเสียแห้งได้ <b>' + o + ' %</b> อุณหภูมิก๊าซไอเสีย <b>' + T + ' °C</b> การสูญเสียทางปล่องคือร้อยละเท่าไร', a: ls, u: '%', d: 1, abs: 0.6, mark: [[ea, o], [ea, ls, 2]],
            s: ['① จาก O₂ ' + o + ' % บนแกนซ้าย ลากเส้นนอนไปชนเส้น Oxygen ได้อากาศส่วนเกินราว ' + m(f(ea, 0) + ' %'), '② จากจุดนั้นลากเส้นตั้งไปชนเส้น ' + T + ' °C', '③ ลากเส้นนอนไปแกนขวา อ่านได้ราว ' + m(f(ls, 1) + ' %')] }; }
        if (k === 2) { var useO = R.idx(2) === 1; c = useO ? R.pick(S.o2) : R.pick(S.co2); ea = inv(useO ? D.o2 : D.co2, c);
          return { q: 'อ่านจากกราฟตามสไลด์: หม้อไอน้ำเชื้อเพลิง' + S.name + ' วัด ' + (useO ? 'O₂' : 'CO₂') + ' ในก๊าซไอเสียแห้งได้ <b>' + c + ' %</b> มีอากาศส่วนเกินร้อยละเท่าไร', a: ea, u: '%', d: 0, abs: 3, mark: [ea, c],
            s: ['จาก ' + (useO ? 'O₂' : 'CO₂') + ' ' + c + ' % บนแกนซ้าย ลากเส้นนอนไปชนเส้น ' + (useO ? 'Oxygen' : 'Carbon dioxide'), 'ลากเส้นตั้งลงมาอ่านที่แกนล่าง ได้ราว ' + m(f(ea, 0) + ' %')].concat(useO ? ['เทียบกับสูตรประมาณ ' + m('O₂ ÷ (21 − O₂) × 100 = ' + f(c / (21 - c) * 100, 0) + ' %')] : []) }; }
        var c1, c2, e1, e2, l1, l2;
        do { c1 = S.co2[R.int(0, 1)]; c2 = S.co2[R.int(S.co2.length - 2, S.co2.length - 1)]; T = R.pick(S.t); e1 = inv(D.co2, c1); e2 = inv(D.co2, c2); } while (!(onLine(D, T, e1, top) && onLine(D, T, e2, top)) && ++n < 50);
        l1 = lossI(D, T, e1); l2 = lossI(D, T, e2);
        return { q: 'อ่านจากกราฟตามสไลด์: ปรับอากาศเผาไหม้ของหม้อไอน้ำเชื้อเพลิง' + S.name + ' จน CO₂ เพิ่มจาก <b>' + c1 + ' %</b> เป็น <b>' + c2 + ' %</b> ที่อุณหภูมิก๊าซไอเสีย <b>' + T + ' °C</b> เท่าเดิม การสูญเสียทางปล่องลดลงกี่จุดร้อยละ', a: l1 - l2, u: 'จุดร้อยละ', d: 1, abs: 0.8, mark: [[e1, c1], [e1, l1, 2], [e2, c2], [e2, l2, 2]],
          s: ['ที่ CO₂ ' + c1 + ' % อากาศส่วนเกินราว ' + f(e1, 0) + ' % อ่านการสูญเสียที่เส้น ' + T + ' °C ได้ราว ' + m(f(l1, 1) + ' %'), 'ที่ CO₂ ' + c2 + ' % อากาศส่วนเกินราว ' + f(e2, 0) + ' % อ่านได้ราว ' + m(f(l2, 1) + ' %'), m('ลดลง = ' + f(l1, 1) + ' − ' + f(l2, 1) + ' = ' + f(l1 - l2, 1) + ' จุดร้อยละ')],
          note: 'ผลต่างนี้เป็นจุดร้อยละของค่าความร้อนสูง (HHV) ในงานจริงเมื่อลดอากาศส่วนเกิน อุณหภูมิก๊าซไอเสียมักลดลงด้วย ผลประหยัดจึงมากกว่านี้เล็กน้อย' };
      } });
  }
  add({ key: 'ng', name: 'ก๊าซธรรมชาติ', g: 'G6-1.1', sl: '16', y: [0, 12.5], y2: [10, 35, 25], co2: [6, 7, 8, 9, 10, 11], o2: [2, 3, 4, 5, 6, 7], t: [150, 175, 200, 225, 250, 275, 300], ti: [130, 160, 190, 210, 240, 260], cl: [0.06, 12, 0], ol: [0.06, 14, 0],
    chk: 'CO₂ 8 % ที่ 175 °C ได้ 18.3 % (สไลด์ 18.2 %) · CO₂ 10 % ที่ 175 °C ได้ 17.0 % (16.9 %) · CO₂ 8 % ที่ 130 °C ได้ 16.0 % (16.1 %) · CO₂ 10 % ที่ 130 °C (ประมาณระหว่างเส้น 125 กับ 150 °C) ได้ 15.0 % (15.0 %)', x: 'เส้น CO₂ ช่วงอากาศส่วนเกินราว 16-48 % ถูกเส้นอ่านค่าของผู้บรรยายทับ ใช้เส้นเรียบที่ฟิตต่อจากช่วงที่เห็น (ห่างจากเส้น CO₂ ของแบบจำลองในชุดเดิมไม่เกิน 0.15 จุด) · CO₂ 12 % คือปลายบนสุดของเส้น (ไม่มีอากาศส่วนเกิน) จึงไม่ใช้ในโจทย์' });
  add({ key: 'oil', name: 'น้ำมันเตา', g: 'G6-1.2', sl: '18', y: [0, 15], y2: [0, 30, 15], co2: [8, 9, 10, 11, 12, 13], o2: [2, 3, 4, 5, 6, 7], t: [150, 175, 200, 225, 250, 275, 300], ti: [160, 190, 210, 240, 260, 280], cl: [0.05, 12, 0], ol: [0.05, 14, 0],
    chk: 'CO₂ 12 % ที่ 200 °C ได้ 13.9 % (สไลด์ราว 14 %) · CO₂ 10 % ที่ 250 °C ได้ 17.7 % (บันทึกผู้บรรยายราว 17.5 %)', x: 'เส้น CO₂ ช่วงอากาศส่วนเกินราว 10-23 % ถูกเส้นอ่านค่าของผู้บรรยายทับ ใช้เส้นเรียบที่ฟิตต่อจากช่วงที่เห็น · ช่วง 70-73 % ซ้อนกับเส้น O₂ ที่จุดตัด ใช้เส้นตรงเชื่อม' });
  add({ key: 'coal', name: 'ถ่านหิน', g: 'G6-1.3', sl: '19', y: [0, 20], y2: [0, 40, 20], co2: [9, 10, 11, 12, 13, 14, 15, 16], o2: [3, 4, 5, 6, 7, 8], t: [150, 175, 200, 225, 250, 275, 300], ti: [160, 190, 210, 240, 260, 280], cl: [0.25, 10, -12], ol: [0.05, 14, 0],
    chk: 'CO₂ 12 % ที่ 200 °C ได้ 13.7 % (สไลด์ราว 13.5-14 %)', x: 'ภาพต้นฉบับเป็นภาพสแกนเอียงเล็กน้อย ตำแหน่งขีดสเกลคลาดได้ถึงราว 0.12 จุดบนแกนขวา · ไม่รวมการสูญเสียจากคาร์บอนที่เผาไม่หมดในเถ้า' });
})();

/* [เพิ่ม Rev03 · 22 พ.ย. 2569] กราฟแท่งค่าใช้จ่ายต่อปี ก่อนและหลัง กรณีที่ 10 (รูป G6-2.1 ของเล่ม 1)
   ค่าจากข้อมูลแผนภูมิในสไลด์ 33 ของไฟล์บรรยายตอนที่ 6-2: ค่าไฟฟ้าของฮีตเตอร์ 81,609 · 10,201 · 10,201 บาทต่อปี และค่าน้ำมันเตาที่เผาเพิ่ม (สมมุติ) 51,099 บาทต่อปี */
(function () {
  var EL = [81609, 10201, 10201], OIL = [0, 0, 51099], CAT = ['ก่อน', 'หลัง (ต้นฉบับ)', 'หลัง (หักค่าไอน้ำ)'], TOP = [81609, 10201, 61300], ym = [], v;
  for (v = 2000; v < 90000; v += 2000) if (v % 10000) ym.push(v);
  var ser = [0, 1, 2].map(function (i) { return { color: '#1f3a5f', w: 112, pts: [[i + 1, 0], [i + 1, EL[i]]] }; });
  ser.push({ color: '#2a9d8f', w: 112, pts: [[3, EL[2]], [3, EL[2] + OIL[2]]] });
  var notes = CAT.map(function (c, i) { return [i + 1, -3800, c, 1, '#1c2b3a', 'middle']; }).concat([[3.45, 86500, '■ ค่าไฟฟ้าของฮีตเตอร์', 1, '#1f3a5f', 'end'], [3.45, 82000, '■ ค่าน้ำมันเตาที่เผาเพิ่ม (สมมุติ)', 1, '#2a9d8f', 'end']]);
  LK({ t: 'กราฟแท่งค่าใช้จ่ายต่อปี ก่อนและหลัง (รูป G6-2.1)', chart: { title: 'ค่าใช้จ่ายต่อปี ก่อนและหลัง กรณีที่ 10', h: 460, x: [0.4, 3.6, 'กรณีที่ 10: อุ่นน้ำมันเตาด้วยไอน้ำแทนฮีตเตอร์ไฟฟ้า', 3, 0], xt: [], y: [0, 90000, 'ค่าใช้จ่าย (บาทต่อปี)', 9, 0], yminor: ym, series: ser, notes: notes },
    src: 'วิธีอ่าน: ① อ่านความสูงแท่ง "ก่อน" ② อ่านแท่ง "หลัง (ต้นฉบับ)" ซึ่งมีแต่ค่าไฟฟ้า ③ อ่านยอดแท่ง "หลัง (หักค่าไอน้ำ)" ซึ่งบวกค่าน้ำมันเตาที่เผาเพิ่มเพื่อผลิตไอน้ำ ④ ผลต่างจากแท่ง "ก่อน" คือผลประหยัด · ลากเส้นนอนจากยอดแท่งไปอ่านที่แกนตั้ง เส้นตารางทุก 2,000 บาท · '
      + 'ที่มา: รูป G6-2.1 ของเล่ม 1 ชุดติวสอบผู้ชำนาญการ ซึ่งวาดจากข้อมูลแผนภูมิในสไลด์ 33 ของไฟล์บรรยายตอนที่ 6-2 (ก่อน 81,609 · หลัง 10,201 บาทต่อปี) · ค่าน้ำมันเตาที่เผาเพิ่ม 51,099 บาทต่อปีเป็นค่าสมมุติของไฟล์บรรยาย (ประสิทธิภาพหม้อไอน้ำ 80 % · 41.28 MJ ต่อลิตร · 22 บาทต่อลิตร) · ช่วงยอมรับ: ค่าอ่านจากแท่ง ±1,000 บาท · ผลต่างของสองค่าอ่าน ±2,000 บาท · ระยะคืนทุน ±12 %',
    q: function (R) {
      var k = R.idx(6), b = R.idx(3);
      if (k === 0) return { q: 'อ่านจากกราฟ: แท่ง <b>"' + CAT[b] + '"</b> มีค่าใช้จ่ายรวมกี่บาทต่อปี', a: TOP[b], u: 'บาท/ปี', d: 0, abs: 1000, mark: [b + 1, TOP[b]], s: ['หาแท่ง "' + CAT[b] + '" แล้วลากเส้นนอนจากยอดแท่งไปแกนตั้ง', 'อ่านได้ราว ' + m(f(TOP[b], 0) + ' บาทต่อปี')].concat(b === 2 ? ['แท่งนี้ซ้อนสองส่วน: ค่าไฟฟ้า ' + f(EL[2]) + ' + ค่าน้ำมันเตาที่เผาเพิ่ม ' + f(OIL[2]) + ' บาท'] : []) };
      if (k === 1) return { q: 'อ่านจากกราฟ: ค่าน้ำมันเตาที่เผาเพิ่มเพื่อผลิตไอน้ำ (ส่วนบนของแท่ง <b>"หลัง (หักค่าไอน้ำ)"</b>) คือกี่บาทต่อปี', a: OIL[2], u: 'บาท/ปี', d: 0, abs: 2000, mark: [[3, EL[2]], [3, TOP[2]]], s: ['อ่านยอดแท่งได้ราว ' + m(f(TOP[2]) + ' บาท') + ' และรอยต่อของสองส่วนได้ราว ' + m(f(EL[2]) + ' บาท'), m('ค่าน้ำมันเตา = ' + f(TOP[2]) + ' − ' + f(EL[2]) + ' = ' + f(OIL[2]) + ' บาทต่อปี')] };
      if (k === 2) return { q: 'อ่านจากกราฟ: ถ้าไม่หักค่าไอน้ำ (เทียบแท่ง <b>"ก่อน"</b> กับ <b>"หลัง (ต้นฉบับ)"</b>) ผลประหยัดคือกี่บาทต่อปี', a: EL[0] - EL[1], u: 'บาท/ปี', d: 0, abs: 2000, mark: [[1, EL[0]], [2, EL[1]]], s: ['อ่านแท่ง "ก่อน" ได้ราว ' + m(f(EL[0]) + ' บาท') + ' และแท่ง "หลัง (ต้นฉบับ)" ได้ราว ' + m(f(EL[1]) + ' บาท'), m('ผลประหยัด = ' + f(EL[0]) + ' − ' + f(EL[1]) + ' = ' + f(EL[0] - EL[1]) + ' บาทต่อปี')], note: 'ตัวเลขนี้ยังไม่หักค่าเชื้อเพลิงที่ต้องเผาเพิ่มเพื่อผลิตไอน้ำ ไอน้ำไม่ได้มาฟรี' };
      if (k === 3) return { q: 'อ่านจากกราฟ: เมื่อหักค่าไอน้ำแล้ว (เทียบแท่ง <b>"ก่อน"</b> กับ <b>"หลัง (หักค่าไอน้ำ)"</b>) ผลประหยัดสุทธิคือกี่บาทต่อปี', a: EL[0] - TOP[2], u: 'บาท/ปี', d: 0, abs: 2000, mark: [[1, EL[0]], [3, TOP[2]]], s: ['อ่านแท่ง "ก่อน" ได้ราว ' + m(f(EL[0]) + ' บาท'), 'อ่านยอดแท่ง "หลัง (หักค่าไอน้ำ)" ได้ราว ' + m(f(EL[2]) + ' + ' + f(OIL[2]) + ' = ' + f(TOP[2]) + ' บาท'), m('ผลประหยัดสุทธิ = ' + f(EL[0]) + ' − ' + f(TOP[2]) + ' = ' + f(EL[0] - TOP[2]) + ' บาทต่อปี')] };
      var inv = R.int(4, 20) * 5000, net = EL[0] - TOP[2], gross = EL[0] - EL[1];
      if (k === 4) return { q: 'ลงทุนเดินท่อไอน้ำและอุปกรณ์ <b>' + f(inv) + ' บาท</b> ใช้ผลประหยัดสุทธิที่อ่านจากกราฟ (หักค่าไอน้ำแล้ว) ระยะคืนทุนกี่ปี', a: inv / net, u: 'ปี', d: 2, tol: 0.12, mark: [[1, EL[0]], [3, TOP[2]]], s: ['ผลประหยัดสุทธิจากกราฟ ' + m('= ' + f(EL[0]) + ' − ' + f(TOP[2]) + ' = ' + f(net) + ' บาทต่อปี'), m('ระยะคืนทุน = ' + f(inv) + ' ÷ ' + f(net) + ' = ' + f(inv / net, 2) + ' ปี')], note: 'ช่วงยอมรับ ±12 % เพราะผลประหยัดสุทธิเป็นผลต่างของสองค่าอ่าน ถ้าใช้ผลประหยัดก่อนหักค่าไอน้ำ (' + f(gross) + ' บาท) จะได้ ' + f(inv / gross, 2) + ' ปี ซึ่งสั้นเกินจริง' };
      return { q: 'อ่านจากกราฟ: ค่าใช้จ่ายหลังปรับปรุง (หักค่าไอน้ำแล้ว) ลดลงจากเดิมร้อยละเท่าไร', a: (EL[0] - TOP[2]) / EL[0] * 100, u: '%', d: 1, abs: 2.5, mark: [[1, EL[0]], [3, TOP[2]]], s: ['อ่านแท่ง "ก่อน" ได้ราว ' + m(f(EL[0]) + ' บาท') + ' และยอดแท่ง "หลัง (หักค่าไอน้ำ)" ได้ราว ' + m(f(TOP[2]) + ' บาท'), m('ร้อยละที่ลด = (' + f(EL[0]) + ' − ' + f(TOP[2]) + ') ÷ ' + f(EL[0]) + ' × 100 = ' + f(net / EL[0] * 100, 1) + ' %')], note: 'ช่วงยอมรับ ±2.5 จุดร้อยละ (ผลต่างของสองค่าอ่าน ±2,000 บาท เทียบกับ 81,609 บาท)' };
    } });
})();

/* ---------- สูตรและเครื่องคิด ---------- */
F({ g: 'ประสิทธิภาพและพิกัด', n: 'ประสิทธิภาพหม้อไอน้ำ วิธีตรง', eq: 'η = ms × (hg − hf น้ำป้อน) ÷ (mf × ค่าความร้อนของเชื้อเพลิง) × 100', v: 'ms อัตราการผลิตไอน้ำ (kg/ชม.) · mf อัตราการใช้เชื้อเพลิง (kg/ชม.) · เอนทาลปีจากตารางไอน้ำ (kJ/kg)', lim: 'ต้องระบุฐานค่าความร้อน (HHV หรือ LHV) และไม่บอกว่าการสูญเสียอยู่ที่ใด',
  in: [['ms', 'ไอน้ำที่ผลิต', 'kg/ชม.', 50000], ['hg', 'hg ของไอน้ำ', 'kJ/kg', 2765.7], ['hf', 'hf ของน้ำป้อน', 'kJ/kg', 314.03], ['mf', 'เชื้อเพลิงที่ใช้', 'kg/ชม.', 4620], ['hv', 'ค่าความร้อน', 'MJ/kg', 40.07]], out: function (x) { var q = x.ms * (x.hg - x.hf) / 1000; return [['ความร้อนที่ไอน้ำได้รับ', q, 'MJ/ชม.', 0], ['ความร้อนจากเชื้อเพลิง', x.mf * x.hv, 'MJ/ชม.', 0], ['ประสิทธิภาพ', q / (x.mf * x.hv) * 100, '%', 1], ['อัตราส่วนไอน้ำต่อเชื้อเพลิง', x.ms / x.mf, 'kg/kg', 2]]; } });
F({ n: 'ประสิทธิภาพหม้อไอน้ำ วิธีอ้อม', eq: 'η = 100 − (สูญเสียทางปล่อง + สูญเสียที่ผิว + โบลว์ดาวน์ + เผาไหม้ไม่หมด)', in: [['a', 'สูญเสียทางปล่อง', '%', 16.9], ['b', 'สูญเสียที่ผิว', '%', 1.5], ['c', 'โบลว์ดาวน์', '%', 1.5], ['d', 'เผาไหม้ไม่หมด', '%', 0.5]], out: function (x) { return [['ประสิทธิภาพ', 100 - x.a - x.b - x.c - x.d, '%', 1]]; } });
F({ n: 'แรงม้าหม้อไอน้ำ (BHP, Boiler Horsepower)', eq: '1 BHP = การระเหยสมมูล 15.65 kg/ชม. (from and at 100 °C) = 9.81 kW<br>ไอน้ำจริง = การระเหยสมมูล × 2,257 ÷ (hg − hf น้ำป้อน)', in: [['b', 'พิกัด', 'BHP', 500], ['hg', 'hg ที่ความดันใช้งาน', 'kJ/kg', 2768.3], ['hf', 'hf ของน้ำป้อน', 'kJ/kg', 251.2]], out: function (x) { return [['การระเหยสมมูล', x.b * 15.65, 'kg/ชม.', 0], ['กำลังความร้อน', x.b * 9.81, 'kW', 0], ['ไอน้ำจริงสูงสุด', x.b * 15.65 * 2257 / (x.hg - x.hf), 'kg/ชม.', 0], ['ตัวประกอบการระเหย', (x.hg - x.hf) / 2257, '', 3]]; } });
F({ n: 'ต้นทุนไอน้ำ และผลประหยัดจากประสิทธิภาพที่ดีขึ้น', eq: 'เชื้อเพลิงต่อตันไอน้ำ = 1,000 × (hg − hf) ÷ (η × ค่าความร้อน) &nbsp;&nbsp; ผลประหยัด = เชื้อเพลิงเดิม × (1 − η₁ ÷ η₂)', in: [['hg', 'hg', 'kJ/kg', 2768.3], ['hf', 'hf น้ำป้อน', 'kJ/kg', 251.2], ['e1', 'ประสิทธิภาพเดิม', '%', 78], ['e2', 'ประสิทธิภาพใหม่', '%', 82], ['hv', 'ค่าความร้อน', 'MJ/หน่วย', 40.07], ['pr', 'ราคาเชื้อเพลิง', 'บาท/หน่วย', 22], ['fu', 'เชื้อเพลิงต่อปี', 'หน่วย/ปี', 1000000]], out: function (x) { var fl = (x.hg - x.hf) / (x.e1 / 100 * x.hv); return [['เชื้อเพลิงต่อตันไอน้ำ', fl, 'หน่วย', 1], ['ต้นทุนไอน้ำ', fl * x.pr, 'บาท/ตัน', 0], ['เชื้อเพลิงที่ประหยัด', x.fu * (1 - x.e1 / x.e2), 'หน่วย/ปี', 0], ['เงินที่ประหยัด', x.fu * (1 - x.e1 / x.e2) * x.pr, 'บาท/ปี', 0]]; } });
F({ g: 'การเผาไหม้', n: 'อากาศส่วนเกินจากค่าออกซิเจน', eq: 'อากาศส่วนเกิน (%) ≈ O₂ ÷ (21 − O₂) × 100', v: 'ช่วงที่เหมาะสมตามเอกสารอบรม: ก๊าซธรรมชาติ 10-15 % · น้ำมันเตา 20-25 % · ถ่านหิน 30-50 %', in: [['o', 'O₂ ในก๊าซไอเสียแห้ง', '%', 5]], out: function (x) { return [['อากาศส่วนเกิน', x.o / (21 - x.o) * 100, '%', 0]]; } });
F({ n: 'การสูญเสียทางปล่อง (แบบจำลองของกราฟในแท็บเปิดหาค่า)', eq: 'ก๊าซธรรมชาติ: L = 9.9 + (T − 5) × (0.0367 + 0.000313 × EA)<br>น้ำมันเตา: L = 5.63 + (T − 5.4) × (0.0377 + 0.000254 × EA)<br>ถ่านหิน: L = 4.5 + (T − 25) × (0.0371 + 0.00037 × EA)', v: 'L การสูญเสียทางปล่อง (% ของค่าความร้อนสูง) · T อุณหภูมิก๊าซไอเสีย (°C) · EA อากาศส่วนเกิน (%)', lim: 'เป็นสมการที่ปรับให้ใกล้เคียงกราฟในเอกสารอบรม ใช้เพื่อฝึกและตรวจการอ่านกราฟ งานจริงให้คำนวณตามมาตรฐานการทดสอบที่ใช้ เช่น ASME PTC 4, BS 845 หรือ JIS B8222', in: [['t', 'อุณหภูมิก๊าซไอเสีย', '°C', 175], ['o', 'O₂', '%', 6.5]], out: function (x) { var e1 = FG.ng.eaO(x.o), e2 = FG.oil.eaO(x.o); return [['ก๊าซธรรมชาติ: อากาศส่วนเกิน', e1, '%', 0], ['ก๊าซธรรมชาติ: สูญเสียทางปล่อง', FG.ng.loss(x.t, e1), '%', 1], ['น้ำมันเตา: อากาศส่วนเกิน', e2, '%', 0], ['น้ำมันเตา: สูญเสียทางปล่อง', FG.oil.loss(x.t, e2), '%', 1], ['ถ่านหิน: อากาศส่วนเกิน', FG.coal.eaO(x.o), '%', 0], ['ถ่านหิน: สูญเสียทางปล่อง', FG.coal.loss(x.t, FG.coal.eaO(x.o)), '%', 1]]; } });
F({ g: 'โบลว์ดาวน์และคอนเดนเสท', n: 'อัตราโบลว์ดาวน์', eq: 'BD = S × TDS น้ำป้อน ÷ (TDS สูงสุด − TDS น้ำป้อน)', v: 'S อัตราการผลิตไอน้ำ · TDS ปริมาณของแข็งละลายน้ำ (ppm)', in: [['s', 'ไอน้ำที่ผลิต', 'kg/ชม.', 10000], ['f', 'TDS น้ำป้อน', 'ppm', 200], ['mx', 'TDS สูงสุดในหม้อ', 'ppm', 3000]], out: function (x) { var b = x.s * x.f / (x.mx - x.f); return [['โบลว์ดาวน์', b, 'kg/ชม.', 0], ['คิดเป็น', b / x.s * 100, '% ของไอน้ำ', 1], ['เชื้อเพลิงที่เสีย (ที่ 10 barg)', b / x.s * 100 * 0.3, '%', 2]]; } });
F({ n: 'ไอน้ำแฟลช', eq: 'สัดส่วนไอน้ำแฟลช = (hf ความดันสูง − hf ความดันต่ำ) ÷ hfg ความดันต่ำ', in: [['a', 'hf ที่ความดันสูง', 'kJ/kg', 721.02], ['b', 'hf ที่ความดันต่ำ', 'kJ/kg', 419.1], ['c', 'hfg ที่ความดันต่ำ', 'kJ/kg', 2256.5], ['m', 'คอนเดนเสท', 'kg/ชม.', 1000]], out: function (x) { var r = (x.a - x.b) / x.c; return [['ไอน้ำแฟลช', r * 100, '%', 1], ['ปริมาณไอน้ำแฟลช', r * x.m, 'kg/ชม.', 0]]; } });
F({ n: 'ความร้อนจากการนำคอนเดนเสทกลับ', eq: 'Q = m × 4.19 × (T คอนเดนเสท − T น้ำเติม) &nbsp;&nbsp; เชื้อเพลิงที่ประหยัด = Q ÷ (η × ค่าความร้อน)', in: [['m', 'คอนเดนเสทที่นำกลับ', 'kg/ชม.', 5000], ['a', 'อุณหภูมิคอนเดนเสท', '°C', 90], ['b', 'อุณหภูมิน้ำเติม', '°C', 30], ['h', 'ชั่วโมงต่อปี', 'ชม.', 6000], ['e', 'ประสิทธิภาพหม้อไอน้ำ', '%', 80], ['hv', 'ค่าความร้อน', 'MJ/หน่วย', 40.07]], out: function (x) { var q = x.m * 4.19 * (x.a - x.b) * x.h / 1e6; return [['ความร้อนที่ได้กลับ', q, 'GJ/ปี', 0], ['เชื้อเพลิงที่ประหยัด', q * 1000 / (x.e / 100 * x.hv), 'หน่วย/ปี', 0]]; } });
F({ g: 'การสูญเสียที่ผิวและการรั่ว', n: 'ความร้อนสูญเสียที่ผิว', eq: 'q = ε × σ × (Ts⁴ − Ta⁴) + h × (Ts − Ta)', v: 'σ = 5.67 × 10⁻⁸ W/m²·K⁴ · อุณหภูมิในเทอมการแผ่รังสีเป็นเคลวิน · ε ค่าการแผ่รังสีของผิว · h สัมประสิทธิ์การพาความร้อน', in: [['ts', 'อุณหภูมิผิว', '°C', 120], ['ta', 'อุณหภูมิอากาศ', '°C', 32], ['e', 'ค่าการแผ่รังสี ε', '', 0.9], ['h', 'สัมประสิทธิ์การพา h', 'W/m²·K', 10], ['a', 'พื้นที่ผิว', 'm²', 20], ['t', 'ชั่วโมงต่อปี', 'ชม.', 6000]], out: function (x) { var q = qsurf(x.ts, x.ta, x.e, x.h); return [['ความร้อนสูญเสีย', q, 'W/m²', 0], ['รวมทั้งพื้นที่', q * x.a / 1000, 'kW', 2], ['ต่อปี', q * x.a / 1000 * x.t * 3.6 / 1000, 'GJ/ปี', 1]]; } });
F({ n: 'ความร้อนของไอน้ำที่รั่วหรือที่ใช้', eq: 'Q = m × (hg − hf น้ำป้อน) &nbsp;&nbsp; ความร้อนจากเชื้อเพลิง = Q ÷ η', in: [['m', 'ไอน้ำ', 'kg/ชม.', 20], ['hg', 'hg', 'kJ/kg', 2768.3], ['hf', 'hf น้ำป้อน', 'kJ/kg', 251.2], ['h', 'ชั่วโมงต่อปี', 'ชม.', 8000], ['e', 'ประสิทธิภาพหม้อไอน้ำ', '%', 80]], out: function (x) { var q = x.m * (x.hg - x.hf) * x.h / 1e6; return [['ความร้อนของไอน้ำ', q, 'GJ/ปี', 0], ['ความร้อนจากเชื้อเพลิง', q / (x.e / 100), 'GJ/ปี', 0], ['ไอน้ำต่อปี', x.m * x.h / 1000, 'ตัน/ปี', 0]]; } });

</script>
<!-- สถิติการใช้งาน -->
<script src="../te-insight.js" defer></script>
</body></html>
